  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {09e13843-5d86-4232-9112-eb65d827161a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Fan:ConstantVolume,
  {c405b758-354a-4813-9141-b76b24387e3f}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {29984e48-fa04-4edf-9a2c-bfd8c724ebfb}, !- Air Inlet Node Name
  {cf64698e-bf13-4987-96ff-9e27763cd660}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {8ee70256-5729-4424-9ebc-e79eb58c6130}, !- Handle
  Coil Heating Water 14,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {93295f4b-edd7-4db0-ab11-5739d161857e}, !- Water Inlet Node Name
  {eadfcaea-1850-47c3-8a1f-c7b76bb59a2d}, !- Water Outlet Node Name
  {f70e06ba-7a3d-4588-afc1-bd2087061de8}, !- Air Inlet Node Name
  {f04f8441-e441-49e3-a28f-e3a01d1cfa45}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4795dea0-10e3-499b-ba83-ffbce6f600ce}, !- Handle
  Node 266,                               !- Name
  {6a99abba-4425-489f-bd53-ed9e48ac7ed9}, !- Inlet Port
  {93295f4b-edd7-4db0-ab11-5739d161857e}; !- Outlet Port

OS:Connection,
  {6a99abba-4425-489f-bd53-ed9e48ac7ed9}, !- Handle
  {7c1dbf3e-0265-45ba-8d41-b378fc5bfa51}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  29,                                     !- Outlet Port
  {4795dea0-10e3-499b-ba83-ffbce6f600ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf391ae8-d0f7-44d0-a740-3e48c97fa3f3}, !- Handle
  Node 267,                               !- Name
  {eadfcaea-1850-47c3-8a1f-c7b76bb59a2d}, !- Inlet Port
  {d41f1f33-b3fb-4d66-a25d-ceab5adf4994}; !- Outlet Port

OS:Connection,
  {93295f4b-edd7-4db0-ab11-5739d161857e}, !- Handle
  {c5f3a3ed-0fd6-42b3-a654-83f5efa0bcdd}, !- Name
  {4795dea0-10e3-499b-ba83-ffbce6f600ce}, !- Source Object
  3,                                      !- Outlet Port
  {8ee70256-5729-4424-9ebc-e79eb58c6130}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eadfcaea-1850-47c3-8a1f-c7b76bb59a2d}, !- Handle
  {a1073b1d-066b-4924-a7da-39f2cfbfdea1}, !- Name
  {8ee70256-5729-4424-9ebc-e79eb58c6130}, !- Source Object
  6,                                      !- Outlet Port
  {bf391ae8-d0f7-44d0-a740-3e48c97fa3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41f1f33-b3fb-4d66-a25d-ceab5adf4994}, !- Handle
  {e626ad08-1357-477d-872d-b4f8ff5eee45}, !- Name
  {bf391ae8-d0f7-44d0-a740-3e48c97fa3f3}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  29;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {1a88184b-03d2-4da8-90b7-6d04e81e0464}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {915c69d7-d5e3-46d5-9080-91d6f4ad56fa}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5a0186e-4322-47ac-9013-e6e0e3a630d2}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39b76182-846b-47b8-b382-e526a0d5a4fd}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {82dc0c9d-183c-4c8d-b6d2-d5c5729a0a1f}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {84727dbb-c3b8-458f-b0ff-4303ca474fb7}, !- Handle
  Coil Cooling DX Single Speed 27,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2efe827c-8603-4046-bfcf-0d100b700dc7}, !- Air Inlet Node Name
  {3b21fa19-5d1f-4f6a-83c9-2fc409c2d89d}, !- Air Outlet Node Name
  {1a88184b-03d2-4da8-90b7-6d04e81e0464}, !- Total Cooling Capacity Function of Temperature Curve Name
  {915c69d7-d5e3-46d5-9080-91d6f4ad56fa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b5a0186e-4322-47ac-9013-e6e0e3a630d2}, !- Energy Input Ratio Function of Temperature Curve Name
  {39b76182-846b-47b8-b382-e526a0d5a4fd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {82dc0c9d-183c-4c8d-b6d2-d5c5729a0a1f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {28cc048d-ce50-42ae-bb84-631966174785}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {31d80f82-8b45-4952-b91f-f65a3b0e649e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {31d80f82-8b45-4952-b91f-f65a3b0e649e}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {72b004c8-072e-44ba-bda7-7bb73f74e249}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {28cc048d-ce50-42ae-bb84-631966174785}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca714d34-a5c9-4b66-9e47-9b09ee8d8141}, !- Mixed Air Node Name
  {3e64dc17-e9f1-471a-9459-a167086d0c67}, !- Outdoor Air Stream Node Name
  {6ec6e5bb-d7b0-46e3-8da8-e4ca57bb14b5}, !- Relief Air Stream Node Name
  {7a4571e3-21cd-4622-bf2a-7c2f1e43636b}; !- Return Air Stream Node Name

OS:Node,
  {28e2e1a9-7ed6-4d6f-bd73-6b70a72f0fff}, !- Handle
  Node 268,                               !- Name
  ,                                       !- Inlet Port
  {3e64dc17-e9f1-471a-9459-a167086d0c67}; !- Outlet Port

OS:Connection,
  {3e64dc17-e9f1-471a-9459-a167086d0c67}, !- Handle
  {55f037c1-194b-4113-955e-92f9f72907bc}, !- Name
  {28e2e1a9-7ed6-4d6f-bd73-6b70a72f0fff}, !- Source Object
  3,                                      !- Outlet Port
  {72b004c8-072e-44ba-bda7-7bb73f74e249}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47689712-7dcd-44e3-8518-04e6371831dd}, !- Handle
  Node 269,                               !- Name
  {6ec6e5bb-d7b0-46e3-8da8-e4ca57bb14b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ec6e5bb-d7b0-46e3-8da8-e4ca57bb14b5}, !- Handle
  {bdbce386-19e2-4933-b717-42b4a13a0c13}, !- Name
  {72b004c8-072e-44ba-bda7-7bb73f74e249}, !- Source Object
  7,                                      !- Outlet Port
  {47689712-7dcd-44e3-8518-04e6371831dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf64698e-bf13-4987-96ff-9e27763cd660}, !- Handle
  {b0ae593c-b69c-45f0-9e5a-d45fc7f9954a}, !- Name
  {c405b758-354a-4813-9141-b76b24387e3f}, !- Source Object
  9,                                      !- Outlet Port
  {152d285f-5808-4bae-bbab-daac8c46336f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f64fc7c9-9779-44eb-8f6c-72c7c480f2b9}, !- Handle
  Node 270,                               !- Name
  {f04f8441-e441-49e3-a28f-e3a01d1cfa45}, !- Inlet Port
  {29984e48-fa04-4edf-9a2c-bfd8c724ebfb}; !- Outlet Port

OS:Connection,
  {f04f8441-e441-49e3-a28f-e3a01d1cfa45}, !- Handle
  {8151af52-ec6d-4a12-8dea-d2b0c9afdb95}, !- Name
  {8ee70256-5729-4424-9ebc-e79eb58c6130}, !- Source Object
  8,                                      !- Outlet Port
  {f64fc7c9-9779-44eb-8f6c-72c7c480f2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29984e48-fa04-4edf-9a2c-bfd8c724ebfb}, !- Handle
  {54e6b3c1-142b-4bde-a453-231cad6e5250}, !- Name
  {f64fc7c9-9779-44eb-8f6c-72c7c480f2b9}, !- Source Object
  3,                                      !- Outlet Port
  {c405b758-354a-4813-9141-b76b24387e3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4ec4172b-9a74-4af7-8158-3ce0e1ae8884}, !- Handle
  Controller Water Coil 14,               !- Name
  {8ee70256-5729-4424-9ebc-e79eb58c6130}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {10daf786-6a09-44a0-88fe-370ba3c7295c}, !- Handle
  Node 271,                               !- Name
  {3b21fa19-5d1f-4f6a-83c9-2fc409c2d89d}, !- Inlet Port
  {f70e06ba-7a3d-4588-afc1-bd2087061de8}; !- Outlet Port

OS:Connection,
  {3b21fa19-5d1f-4f6a-83c9-2fc409c2d89d}, !- Handle
  {00b77f50-1a39-4fc1-af75-dd1d6429342c}, !- Name
  {84727dbb-c3b8-458f-b0ff-4303ca474fb7}, !- Source Object
  9,                                      !- Outlet Port
  {10daf786-6a09-44a0-88fe-370ba3c7295c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70e06ba-7a3d-4588-afc1-bd2087061de8}, !- Handle
  {9cbf9404-b46b-4ca6-9d12-778cd598ee14}, !- Name
  {10daf786-6a09-44a0-88fe-370ba3c7295c}, !- Source Object
  3,                                      !- Outlet Port
  {8ee70256-5729-4424-9ebc-e79eb58c6130}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {50bd8443-0ff0-4364-922b-d0e07808ed16}, !- Handle
  Node 272,                               !- Name
  {ca714d34-a5c9-4b66-9e47-9b09ee8d8141}, !- Inlet Port
  {2efe827c-8603-4046-bfcf-0d100b700dc7}; !- Outlet Port

OS:Connection,
  {7a4571e3-21cd-4622-bf2a-7c2f1e43636b}, !- Handle
  {b0933a63-2385-465e-85d8-f1adbb556e67}, !- Name
  {7d599b4f-c6e9-4f15-8293-3ea759fefa94}, !- Source Object
  3,                                      !- Outlet Port
  {72b004c8-072e-44ba-bda7-7bb73f74e249}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca714d34-a5c9-4b66-9e47-9b09ee8d8141}, !- Handle
  {81a492ff-a5ed-4544-b3e1-69a15181165f}, !- Name
  {72b004c8-072e-44ba-bda7-7bb73f74e249}, !- Source Object
  5,                                      !- Outlet Port
  {50bd8443-0ff0-4364-922b-d0e07808ed16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efe827c-8603-4046-bfcf-0d100b700dc7}, !- Handle
  {06072ebd-c705-435a-91dc-01a64e4f6989}, !- Name
  {50bd8443-0ff0-4364-922b-d0e07808ed16}, !- Source Object
  3,                                      !- Outlet Port
  {84727dbb-c3b8-458f-b0ff-4303ca474fb7}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {446a8d19-5e3e-4f1a-ba68-72de576dc863}, !- Handle
  Makeup-Air Unit Supply Air Temp 13,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {85f3dcfe-a73b-436f-966e-7ba3177d5587}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85f3dcfe-a73b-436f-966e-7ba3177d5587}, !- Handle
  Makeup Air Unit Supply Air Temp Default 13, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5a6aa476-23c7-4c76-b9d7-81b071d7dbef}, !- Handle
  Setpoint Manager Scheduled 14,          !- Name
  Temperature,                            !- Control Variable
  {446a8d19-5e3e-4f1a-ba68-72de576dc863}, !- Schedule Name
  {152d285f-5808-4bae-bbab-daac8c46336f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b0d440cc-144e-4c1c-8681-2d1323a8ab6d}, !- Handle
  Coil Heating Electric 14,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c65e688f-6584-4054-b894-fc466a8c365a}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f9ee1f8-c02c-4dab-87c8-59c2ea319e5f}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df01cf07-ede9-45bd-87b3-1ada8b2a2376}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eaa41569-89f1-48f0-a4f5-868df9efe42a}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {25f9cfd2-09d2-4222-b027-966e9465d76e}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6c25d524-1c01-4e19-b427-b88d8f423dfb}, !- Handle
  Coil Cooling DX Single Speed 28,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c65e688f-6584-4054-b894-fc466a8c365a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f9ee1f8-c02c-4dab-87c8-59c2ea319e5f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {df01cf07-ede9-45bd-87b3-1ada8b2a2376}, !- Energy Input Ratio Function of Temperature Curve Name
  {eaa41569-89f1-48f0-a4f5-868df9efe42a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {25f9cfd2-09d2-4222-b027-966e9465d76e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {436a400a-7fb4-4c37-823f-cb28b6b0fcfe}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5144c3fe-2d86-4261-892a-391aa25ae113}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 3 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {1e688987-9d4f-4f8a-b69c-840cbd5cc582}, !- Air Inlet Node Name
  {c977d750-d5f1-4f04-b43c-b86ad5cbf473}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {436a400a-7fb4-4c37-823f-cb28b6b0fcfe}, !- Supply Air Fan Name
  {b0d440cc-144e-4c1c-8681-2d1323a8ab6d}, !- Heating Coil Name
  {6c25d524-1c01-4e19-b427-b88d8f423dfb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {51ccc455-2fb9-4b49-ac3a-9c31b206d5fa}, !- Handle
  Node 273,                               !- Name
  {fbde6b9d-08ca-4710-86d1-9b3072845190}, !- Inlet Port
  {1e688987-9d4f-4f8a-b69c-840cbd5cc582}; !- Outlet Port

OS:Connection,
  {fbde6b9d-08ca-4710-86d1-9b3072845190}, !- Handle
  {2aa1b3bf-a5a6-4b9f-af3d-6f8da7cba924}, !- Name
  {daea4fd5-88fa-4c6f-b60a-df537b8b0abb}, !- Source Object
  3,                                      !- Outlet Port
  {51ccc455-2fb9-4b49-ac3a-9c31b206d5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e688987-9d4f-4f8a-b69c-840cbd5cc582}, !- Handle
  {31efef57-1b46-4c3f-943d-35ad97d0b85a}, !- Name
  {51ccc455-2fb9-4b49-ac3a-9c31b206d5fa}, !- Source Object
  3,                                      !- Outlet Port
  {5144c3fe-2d86-4261-892a-391aa25ae113}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a465fca1-2b06-486f-8f1e-4fcf09bdcbff}, !- Handle
  Node 274,                               !- Name
  {c977d750-d5f1-4f04-b43c-b86ad5cbf473}, !- Inlet Port
  {fc962ec5-7935-4eb4-af56-15059a99acff}; !- Outlet Port

OS:Connection,
  {fc962ec5-7935-4eb4-af56-15059a99acff}, !- Handle
  {89daedb1-6c0c-40f8-a177-3c6acfd63bc0}, !- Name
  {a465fca1-2b06-486f-8f1e-4fcf09bdcbff}, !- Source Object
  3,                                      !- Outlet Port
  {d00428af-3ea5-4d2f-9b5f-6ed93fc79ad9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c977d750-d5f1-4f04-b43c-b86ad5cbf473}, !- Handle
  {5457d2ec-494e-4662-b2a1-457326b6f4c1}, !- Name
  {5144c3fe-2d86-4261-892a-391aa25ae113}, !- Source Object
  4,                                      !- Outlet Port
  {a465fca1-2b06-486f-8f1e-4fcf09bdcbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {37da1730-e34a-4dda-950a-5929644291dc}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7295c9df-5f80-4008-9bc7-fe4dc1d95adf}, !- Water Inlet Node Name
  {11a4a785-75b8-4d89-b4c0-31b044529258}; !- Water Outlet Node Name

OS:Node,
  {8780b848-ebe3-4a3a-81cb-63fe494e5a68}, !- Handle
  Node 275,                               !- Name
  {4954f108-1402-477e-a656-8bca8c33fb88}, !- Inlet Port
  {7295c9df-5f80-4008-9bc7-fe4dc1d95adf}; !- Outlet Port

OS:Connection,
  {4954f108-1402-477e-a656-8bca8c33fb88}, !- Handle
  {7a330745-3b6d-421a-8935-b9ac18a12c0f}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  30,                                     !- Outlet Port
  {8780b848-ebe3-4a3a-81cb-63fe494e5a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6685c44b-3d2f-4928-9cf7-7f7d12f8ec67}, !- Handle
  Node 276,                               !- Name
  {11a4a785-75b8-4d89-b4c0-31b044529258}, !- Inlet Port
  {98bebf9d-78f3-4ca5-9655-48ed286c9b48}; !- Outlet Port

OS:Connection,
  {7295c9df-5f80-4008-9bc7-fe4dc1d95adf}, !- Handle
  {c9606764-6043-488a-a8cf-30e2c5c10435}, !- Name
  {8780b848-ebe3-4a3a-81cb-63fe494e5a68}, !- Source Object
  3,                                      !- Outlet Port
  {37da1730-e34a-4dda-950a-5929644291dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {11a4a785-75b8-4d89-b4c0-31b044529258}, !- Handle
  {63fee0e4-bc78-4129-a582-2f2989faf3ff}, !- Name
  {37da1730-e34a-4dda-950a-5929644291dc}, !- Source Object
  10,                                     !- Outlet Port
  {6685c44b-3d2f-4928-9cf7-7f7d12f8ec67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bebf9d-78f3-4ca5-9655-48ed286c9b48}, !- Handle
  {00e69aa1-5bbb-4fdd-8909-403895cceccc}, !- Name
  {6685c44b-3d2f-4928-9cf7-7f7d12f8ec67}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2cbce273-6773-43f2-9bb4-da4c7f2865bc}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {37da1730-e34a-4dda-950a-5929644291dc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a9b6a57e-b6d9-4cf6-aa5d-27e48e11a81d}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {76dd3be3-86d7-4783-b7f2-3f2d78b12b4e}, !- Inlet Air Node Name
  {1eebfe26-9d32-4d08-b009-66bee94b93b1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adf97ffb-9b27-4c18-a6ca-765c0d43facb}, !- Handle
  Node 277,                               !- Name
  {ba328760-eb3d-429e-9abb-e54f0cd22075}, !- Inlet Port
  {b85ec000-ba98-40ae-8891-ae3c520b7fd1}; !- Outlet Port

OS:Connection,
  {fe58d7eb-5e9a-41a0-ab84-27dba26a9d50}, !- Handle
  {65e5c674-3d9b-48e8-bd0d-9a841592f64a}, !- Name
  {43323f60-b6fd-4b5f-91e9-a33c58c43e6a}, !- Source Object
  3,                                      !- Outlet Port
  {d00428af-3ea5-4d2f-9b5f-6ed93fc79ad9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ba328760-eb3d-429e-9abb-e54f0cd22075}, !- Handle
  {194cd6cb-bbc9-4bf7-b08c-ced55a8beb33}, !- Name
  {c7f6b89a-72d5-4bfd-add8-2c7b8126b2d3}, !- Source Object
  12,                                     !- Outlet Port
  {adf97ffb-9b27-4c18-a6ca-765c0d43facb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85ec000-ba98-40ae-8891-ae3c520b7fd1}, !- Handle
  {4c3107f4-db94-41d3-986d-25054c353b14}, !- Name
  {adf97ffb-9b27-4c18-a6ca-765c0d43facb}, !- Source Object
  3,                                      !- Outlet Port
  {370165b9-b478-4b27-bc13-e6f8f50feaa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76dd3be3-86d7-4783-b7f2-3f2d78b12b4e}, !- Handle
  {b0bac4bb-82d2-4c89-9561-f286a883649f}, !- Name
  {f1f3edb6-f6ff-4d8a-8e23-ddb0348f340a}, !- Source Object
  3,                                      !- Outlet Port
  {a9b6a57e-b6d9-4cf6-aa5d-27e48e11a81d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1eebfe26-9d32-4d08-b009-66bee94b93b1}, !- Handle
  {aa0cf7ab-5c00-4ac8-a261-92633fe9332d}, !- Name
  {a9b6a57e-b6d9-4cf6-aa5d-27e48e11a81d}, !- Source Object
  4,                                      !- Outlet Port
  {43323f60-b6fd-4b5f-91e9-a33c58c43e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {123f2e72-118f-49ef-aa00-fa8819b87f3b}, !- Handle
  Sys_1_Make-up air unit 14,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {dc0fc12e-7426-4be2-8c18-53d2064d2a54}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a35b1b14-ee77-45e0-9f9c-50bf665e889c}, !- Supply Side Inlet Node Name
  {3dec52de-5b3a-452f-b88c-8d1a8b3b7ab7}, !- Demand Side Outlet Node Name
  {b9158bb2-2f21-4a01-b048-236a4487572f}, !- Demand Side Inlet Node A
  {21522c03-d7ae-4265-89c7-e7c9461b4ab7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {82bc194e-fa41-46ad-b0f3-571e7da7b56a}, !- Demand Mixer Name
  {9db08454-c5e8-449f-bebf-71e96b286810}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {171d4019-cda3-4653-817e-3a75f08bfec0}, !- Handle
  Node 278,                               !- Name
  {a35b1b14-ee77-45e0-9f9c-50bf665e889c}, !- Inlet Port
  {be3fecba-951b-4c83-b4ab-9a050ef6257f}; !- Outlet Port

OS:Node,
  {b79dd72b-1113-46ae-8352-e62c941e1abc}, !- Handle
  Node 279,                               !- Name
  {121954d2-283d-46e6-bbd8-b789027c0847}, !- Inlet Port
  {21522c03-d7ae-4265-89c7-e7c9461b4ab7}; !- Outlet Port

OS:Connection,
  {a35b1b14-ee77-45e0-9f9c-50bf665e889c}, !- Handle
  {7aa7bf92-d3a4-4563-9cd4-eb5150789d92}, !- Name
  {123f2e72-118f-49ef-aa00-fa8819b87f3b}, !- Source Object
  8,                                      !- Outlet Port
  {171d4019-cda3-4653-817e-3a75f08bfec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21522c03-d7ae-4265-89c7-e7c9461b4ab7}, !- Handle
  {0656e5e3-caca-41d8-bc3d-54bf22abdcc0}, !- Name
  {b79dd72b-1113-46ae-8352-e62c941e1abc}, !- Source Object
  3,                                      !- Outlet Port
  {123f2e72-118f-49ef-aa00-fa8819b87f3b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {34059284-0386-42c5-8c2c-2774568fdbef}, !- Handle
  Node 280,                               !- Name
  {b9158bb2-2f21-4a01-b048-236a4487572f}, !- Inlet Port
  {a313e597-7ea4-411b-9119-b21ce0b13bda}; !- Outlet Port

OS:Node,
  {94543f22-6006-422c-8dcf-24b52bb43bf2}, !- Handle
  Node 281,                               !- Name
  {a07ffd43-1d3e-401c-a72d-db1646390345}, !- Inlet Port
  {3dec52de-5b3a-452f-b88c-8d1a8b3b7ab7}; !- Outlet Port

OS:Node,
  {3da3f315-b557-4131-b51e-fb54a742ac51}, !- Handle
  Node 282,                               !- Name
  {6ef7885d-9905-4573-836d-b6221f7ac058}, !- Inlet Port
  {a4e1f8e4-613a-4c03-b535-3599aabe1dc7}; !- Outlet Port

OS:Connection,
  {b9158bb2-2f21-4a01-b048-236a4487572f}, !- Handle
  {df15d91b-050f-42ca-b551-5d7648ffe8ca}, !- Name
  {123f2e72-118f-49ef-aa00-fa8819b87f3b}, !- Source Object
  10,                                     !- Outlet Port
  {34059284-0386-42c5-8c2c-2774568fdbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dec52de-5b3a-452f-b88c-8d1a8b3b7ab7}, !- Handle
  {332d53ea-e6b6-4003-b963-5ee1e15debb9}, !- Name
  {94543f22-6006-422c-8dcf-24b52bb43bf2}, !- Source Object
  3,                                      !- Outlet Port
  {123f2e72-118f-49ef-aa00-fa8819b87f3b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9db08454-c5e8-449f-bebf-71e96b286810}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {a313e597-7ea4-411b-9119-b21ce0b13bda}, !- Inlet Node Name
  {c273022b-5c8f-41c4-b594-e7b20712fc8d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {82bc194e-fa41-46ad-b0f3-571e7da7b56a}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a07ffd43-1d3e-401c-a72d-db1646390345}, !- Outlet Node Name
  {9934cc7a-906e-41df-ae8d-a60ca203c94b}; !- Inlet Node Name 1

OS:Connection,
  {a313e597-7ea4-411b-9119-b21ce0b13bda}, !- Handle
  {26dc2d2e-d99f-4c8f-b62b-7c833105b787}, !- Name
  {34059284-0386-42c5-8c2c-2774568fdbef}, !- Source Object
  3,                                      !- Outlet Port
  {9db08454-c5e8-449f-bebf-71e96b286810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07ffd43-1d3e-401c-a72d-db1646390345}, !- Handle
  {971ca3a1-16b7-4ccd-b901-fc4b5c73ed93}, !- Name
  {82bc194e-fa41-46ad-b0f3-571e7da7b56a}, !- Source Object
  2,                                      !- Outlet Port
  {94543f22-6006-422c-8dcf-24b52bb43bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84f350ee-5ac0-41a1-9758-d32d09d0b100}, !- Handle
  {123f2e72-118f-49ef-aa00-fa8819b87f3b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dc0fc12e-7426-4be2-8c18-53d2064d2a54}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Fan:ConstantVolume,
  {366db0ff-871f-4b51-ae1e-83c02154c647}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a79a9e33-06db-47d7-acf1-c2269c80c568}, !- Air Inlet Node Name
  {121954d2-283d-46e6-bbd8-b789027c0847}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {2a801201-b979-4e71-8768-2533cc687a2c}, !- Handle
  Coil Heating Water 15,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b4ce87a-31f8-4420-8d8c-2b4e7f51ec75}, !- Water Inlet Node Name
  {8debc377-81c0-43c6-b5cc-bad435d010e5}, !- Water Outlet Node Name
  {cb28e542-cdd0-4b96-81a8-eaeed77db514}, !- Air Inlet Node Name
  {94c0e6c9-948c-4098-b6e5-473e28103608}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f8d5c55-226d-4d05-8268-54735a57d319}, !- Handle
  Node 283,                               !- Name
  {c3c67e07-a9b8-4745-a911-67caf1caed4d}, !- Inlet Port
  {7b4ce87a-31f8-4420-8d8c-2b4e7f51ec75}; !- Outlet Port

OS:Connection,
  {c3c67e07-a9b8-4745-a911-67caf1caed4d}, !- Handle
  {456c2c01-91be-4251-93b6-5972ffabbcfe}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  31,                                     !- Outlet Port
  {9f8d5c55-226d-4d05-8268-54735a57d319}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fdd991b-82f8-4d3f-88ed-854a4ac39e45}, !- Handle
  Node 284,                               !- Name
  {8debc377-81c0-43c6-b5cc-bad435d010e5}, !- Inlet Port
  {57fd7d97-b034-47f9-aa9b-2b2c6ecff52e}; !- Outlet Port

OS:Connection,
  {7b4ce87a-31f8-4420-8d8c-2b4e7f51ec75}, !- Handle
  {79c30202-b414-4df0-9b8a-261453614a45}, !- Name
  {9f8d5c55-226d-4d05-8268-54735a57d319}, !- Source Object
  3,                                      !- Outlet Port
  {2a801201-b979-4e71-8768-2533cc687a2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8debc377-81c0-43c6-b5cc-bad435d010e5}, !- Handle
  {496fd4db-952b-4e8c-80ca-cffe37d10bbd}, !- Name
  {2a801201-b979-4e71-8768-2533cc687a2c}, !- Source Object
  6,                                      !- Outlet Port
  {5fdd991b-82f8-4d3f-88ed-854a4ac39e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57fd7d97-b034-47f9-aa9b-2b2c6ecff52e}, !- Handle
  {571d63e1-1275-4774-a27b-65f91a425bdb}, !- Name
  {5fdd991b-82f8-4d3f-88ed-854a4ac39e45}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  31;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {ff4ca18d-729d-46d3-b797-ea98c70df5a0}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6788af24-44b9-4eb7-a20e-71833d19b933}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13da7590-34ac-4e92-9830-f3b63ac09b07}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {399f95da-42d2-435e-8603-dee6ddbe9b35}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5618d3f2-b86b-44d5-9b5d-633254e52ea1}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4bf94295-9a98-4a86-a2b9-35b82e235cc8}, !- Handle
  Coil Cooling DX Single Speed 29,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b43a2e8c-4451-4f07-bbb9-ca670db93a2f}, !- Air Inlet Node Name
  {1bca532e-9efc-4023-b638-8c5eedc2d0fc}, !- Air Outlet Node Name
  {ff4ca18d-729d-46d3-b797-ea98c70df5a0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6788af24-44b9-4eb7-a20e-71833d19b933}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13da7590-34ac-4e92-9830-f3b63ac09b07}, !- Energy Input Ratio Function of Temperature Curve Name
  {399f95da-42d2-435e-8603-dee6ddbe9b35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5618d3f2-b86b-44d5-9b5d-633254e52ea1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {724f3e9e-3a79-4313-94f9-a9cb42a1b82d}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6276da0f-511b-4523-a083-e3416cdd8981}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6276da0f-511b-4523-a083-e3416cdd8981}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e774b5ee-6070-4e46-add1-6209537c401b}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {724f3e9e-3a79-4313-94f9-a9cb42a1b82d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c74a3408-e30e-470c-a14e-feb8e65234df}, !- Mixed Air Node Name
  {f91ffa33-3cad-4eca-a044-f7d8aac606ae}, !- Outdoor Air Stream Node Name
  {0b51ac72-abd8-4a78-a776-add8e50f833b}, !- Relief Air Stream Node Name
  {be3fecba-951b-4c83-b4ab-9a050ef6257f}; !- Return Air Stream Node Name

OS:Node,
  {8dfc2807-d8c6-4271-aa55-db4a77ba5957}, !- Handle
  Node 285,                               !- Name
  ,                                       !- Inlet Port
  {f91ffa33-3cad-4eca-a044-f7d8aac606ae}; !- Outlet Port

OS:Connection,
  {f91ffa33-3cad-4eca-a044-f7d8aac606ae}, !- Handle
  {c9690648-0237-444e-8d67-8c16f709573b}, !- Name
  {8dfc2807-d8c6-4271-aa55-db4a77ba5957}, !- Source Object
  3,                                      !- Outlet Port
  {e774b5ee-6070-4e46-add1-6209537c401b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0de826b9-58ec-4ebd-836c-b8118b063132}, !- Handle
  Node 286,                               !- Name
  {0b51ac72-abd8-4a78-a776-add8e50f833b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b51ac72-abd8-4a78-a776-add8e50f833b}, !- Handle
  {9b2a4266-455a-44c5-ba90-0ddd84482d0d}, !- Name
  {e774b5ee-6070-4e46-add1-6209537c401b}, !- Source Object
  7,                                      !- Outlet Port
  {0de826b9-58ec-4ebd-836c-b8118b063132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121954d2-283d-46e6-bbd8-b789027c0847}, !- Handle
  {c18dd35a-df37-4da2-adaf-f6ebb2be5bd6}, !- Name
  {366db0ff-871f-4b51-ae1e-83c02154c647}, !- Source Object
  9,                                      !- Outlet Port
  {b79dd72b-1113-46ae-8352-e62c941e1abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a50c75eb-e1bf-4561-9553-cce2eee5b6ef}, !- Handle
  Node 287,                               !- Name
  {94c0e6c9-948c-4098-b6e5-473e28103608}, !- Inlet Port
  {a79a9e33-06db-47d7-acf1-c2269c80c568}; !- Outlet Port

OS:Connection,
  {94c0e6c9-948c-4098-b6e5-473e28103608}, !- Handle
  {096e5307-2280-4f97-bd92-6bf3e0bed386}, !- Name
  {2a801201-b979-4e71-8768-2533cc687a2c}, !- Source Object
  8,                                      !- Outlet Port
  {a50c75eb-e1bf-4561-9553-cce2eee5b6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79a9e33-06db-47d7-acf1-c2269c80c568}, !- Handle
  {c00a593a-7d13-4971-bcc8-5cd6b3abbe19}, !- Name
  {a50c75eb-e1bf-4561-9553-cce2eee5b6ef}, !- Source Object
  3,                                      !- Outlet Port
  {366db0ff-871f-4b51-ae1e-83c02154c647}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {81ba9c18-967e-45aa-a590-d763ddbec256}, !- Handle
  Controller Water Coil 15,               !- Name
  {2a801201-b979-4e71-8768-2533cc687a2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3ed3f7d7-5aff-489b-868c-6d91277d9f3e}, !- Handle
  Node 288,                               !- Name
  {1bca532e-9efc-4023-b638-8c5eedc2d0fc}, !- Inlet Port
  {cb28e542-cdd0-4b96-81a8-eaeed77db514}; !- Outlet Port

OS:Connection,
  {1bca532e-9efc-4023-b638-8c5eedc2d0fc}, !- Handle
  {f7460037-3aa6-405d-b9b1-22e2858263ca}, !- Name
  {4bf94295-9a98-4a86-a2b9-35b82e235cc8}, !- Source Object
  9,                                      !- Outlet Port
  {3ed3f7d7-5aff-489b-868c-6d91277d9f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb28e542-cdd0-4b96-81a8-eaeed77db514}, !- Handle
  {a1969f07-73d8-4b40-814c-003a6231c773}, !- Name
  {3ed3f7d7-5aff-489b-868c-6d91277d9f3e}, !- Source Object
  3,                                      !- Outlet Port
  {2a801201-b979-4e71-8768-2533cc687a2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {85b4ff7c-389e-4a55-a0f8-63047647fd24}, !- Handle
  Node 289,                               !- Name
  {c74a3408-e30e-470c-a14e-feb8e65234df}, !- Inlet Port
  {b43a2e8c-4451-4f07-bbb9-ca670db93a2f}; !- Outlet Port

OS:Connection,
  {be3fecba-951b-4c83-b4ab-9a050ef6257f}, !- Handle
  {53b810d3-c707-433e-963d-41cb42adfa5c}, !- Name
  {171d4019-cda3-4653-817e-3a75f08bfec0}, !- Source Object
  3,                                      !- Outlet Port
  {e774b5ee-6070-4e46-add1-6209537c401b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c74a3408-e30e-470c-a14e-feb8e65234df}, !- Handle
  {8e00b4d9-c70c-4271-9c87-77eea7ebb953}, !- Name
  {e774b5ee-6070-4e46-add1-6209537c401b}, !- Source Object
  5,                                      !- Outlet Port
  {85b4ff7c-389e-4a55-a0f8-63047647fd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43a2e8c-4451-4f07-bbb9-ca670db93a2f}, !- Handle
  {b6e26128-4c49-4304-b28f-963f0c889ef9}, !- Name
  {85b4ff7c-389e-4a55-a0f8-63047647fd24}, !- Source Object
  3,                                      !- Outlet Port
  {4bf94295-9a98-4a86-a2b9-35b82e235cc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5788ad76-5d07-4d2f-aec0-5b0a9cc97796}, !- Handle
  Makeup-Air Unit Supply Air Temp 14,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {d8cb61e0-fdf9-47bc-b35a-bf67a929071a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8cb61e0-fdf9-47bc-b35a-bf67a929071a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 14, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6375fc81-12eb-4d06-b7a1-7ce22b4d0183}, !- Handle
  Setpoint Manager Scheduled 15,          !- Name
  Temperature,                            !- Control Variable
  {5788ad76-5d07-4d2f-aec0-5b0a9cc97796}, !- Schedule Name
  {b79dd72b-1113-46ae-8352-e62c941e1abc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {a902c283-a72e-4838-a300-8c9db26647a0}, !- Handle
  Coil Heating Electric 15,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c61a263d-f30d-4a04-a3d1-46dc2d642835}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5853e86c-1b1d-44e3-9c74-edbdce624208}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {086b885e-9f1e-4b56-a4f7-82d9deba3296}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {778bc4d8-3b3b-4f98-ba9e-8d5f7911db5e}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f1eb323-1912-4ea3-b029-4a6d416c5f1a}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b2be1093-4228-4a46-b2ce-2cc08cd6470e}, !- Handle
  Coil Cooling DX Single Speed 30,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c61a263d-f30d-4a04-a3d1-46dc2d642835}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5853e86c-1b1d-44e3-9c74-edbdce624208}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {086b885e-9f1e-4b56-a4f7-82d9deba3296}, !- Energy Input Ratio Function of Temperature Curve Name
  {778bc4d8-3b3b-4f98-ba9e-8d5f7911db5e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3f1eb323-1912-4ea3-b029-4a6d416c5f1a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {21043719-971c-4466-86fe-506c0ebd028a}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {66b5a3c6-e642-4442-b55c-76ea5b7235b4}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 4 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {8338e463-d2dc-4975-bc76-c3a49ac84cbc}, !- Air Inlet Node Name
  {82772402-d4f3-437a-824e-15d8b154942a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {21043719-971c-4466-86fe-506c0ebd028a}, !- Supply Air Fan Name
  {a902c283-a72e-4838-a300-8c9db26647a0}, !- Heating Coil Name
  {b2be1093-4228-4a46-b2ce-2cc08cd6470e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c7760c71-ef61-493e-8120-52c874b69ceb}, !- Handle
  Node 290,                               !- Name
  {f8a72f52-875d-46de-9048-1daa72098ffc}, !- Inlet Port
  {8338e463-d2dc-4975-bc76-c3a49ac84cbc}; !- Outlet Port

OS:Connection,
  {f8a72f52-875d-46de-9048-1daa72098ffc}, !- Handle
  {3611970a-0d47-4ec8-bd7b-a52995eddea3}, !- Name
  {b03301a1-cd52-4b06-862f-5104d066a109}, !- Source Object
  3,                                      !- Outlet Port
  {c7760c71-ef61-493e-8120-52c874b69ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8338e463-d2dc-4975-bc76-c3a49ac84cbc}, !- Handle
  {fe4480dc-cc03-499b-8e9a-e555f91e9c32}, !- Name
  {c7760c71-ef61-493e-8120-52c874b69ceb}, !- Source Object
  3,                                      !- Outlet Port
  {66b5a3c6-e642-4442-b55c-76ea5b7235b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd6bb3d0-176d-4a97-ae19-fc30dfd102a8}, !- Handle
  Node 291,                               !- Name
  {82772402-d4f3-437a-824e-15d8b154942a}, !- Inlet Port
  {37fe600b-98e0-4455-8cd3-6c1c00a06788}; !- Outlet Port

OS:Connection,
  {37fe600b-98e0-4455-8cd3-6c1c00a06788}, !- Handle
  {bde7baa8-4ce5-4717-ab21-fdaad65743c0}, !- Name
  {fd6bb3d0-176d-4a97-ae19-fc30dfd102a8}, !- Source Object
  3,                                      !- Outlet Port
  {898abf9d-e81d-48ba-8e52-61e18aa41f7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82772402-d4f3-437a-824e-15d8b154942a}, !- Handle
  {90cac56a-a154-437e-a279-0baabb91494f}, !- Name
  {66b5a3c6-e642-4442-b55c-76ea5b7235b4}, !- Source Object
  4,                                      !- Outlet Port
  {fd6bb3d0-176d-4a97-ae19-fc30dfd102a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a693310f-5871-4226-a7bd-43cfa59281c3}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6aeb25d5-1d98-4873-927d-216646e0cfcb}, !- Water Inlet Node Name
  {43610f69-26bb-488e-905c-3775550e8691}; !- Water Outlet Node Name

OS:Node,
  {d6ef1dde-12da-4eac-a4df-839f110a1773}, !- Handle
  Node 292,                               !- Name
  {12517cef-f3e0-4441-aed3-88d0502bf089}, !- Inlet Port
  {6aeb25d5-1d98-4873-927d-216646e0cfcb}; !- Outlet Port

OS:Connection,
  {12517cef-f3e0-4441-aed3-88d0502bf089}, !- Handle
  {8cd76a5d-f16a-40a8-aed6-f111a7a31293}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  32,                                     !- Outlet Port
  {d6ef1dde-12da-4eac-a4df-839f110a1773}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08398fee-87d6-44a7-adef-46ed336de90f}, !- Handle
  Node 293,                               !- Name
  {43610f69-26bb-488e-905c-3775550e8691}, !- Inlet Port
  {e3681626-be57-4879-af28-636cf81aa8a9}; !- Outlet Port

OS:Connection,
  {6aeb25d5-1d98-4873-927d-216646e0cfcb}, !- Handle
  {6c610b8a-1519-438e-adb0-0c920c9a3ac3}, !- Name
  {d6ef1dde-12da-4eac-a4df-839f110a1773}, !- Source Object
  3,                                      !- Outlet Port
  {a693310f-5871-4226-a7bd-43cfa59281c3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {43610f69-26bb-488e-905c-3775550e8691}, !- Handle
  {433de87a-fbd2-452b-939e-2a6f9fa11f6d}, !- Name
  {a693310f-5871-4226-a7bd-43cfa59281c3}, !- Source Object
  10,                                     !- Outlet Port
  {08398fee-87d6-44a7-adef-46ed336de90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3681626-be57-4879-af28-636cf81aa8a9}, !- Handle
  {2146cd65-0b86-4ce9-b1aa-be3fae86d064}, !- Name
  {08398fee-87d6-44a7-adef-46ed336de90f}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {34e65f86-9fb1-4ab6-8f4a-3d91d60bc082}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {a693310f-5871-4226-a7bd-43cfa59281c3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7ae348d5-9254-4291-827a-f8fb0c6d90ab}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {c273022b-5c8f-41c4-b594-e7b20712fc8d}, !- Inlet Air Node Name
  {6ef7885d-9905-4573-836d-b6221f7ac058}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0372dd72-ffce-47c3-8f9a-9a389e526310}, !- Handle
  Node 294,                               !- Name
  {4e16d033-cac6-4604-9a01-f8e44cbfc4e5}, !- Inlet Port
  {9934cc7a-906e-41df-ae8d-a60ca203c94b}; !- Outlet Port

OS:Connection,
  {a4e1f8e4-613a-4c03-b535-3599aabe1dc7}, !- Handle
  {33f40707-9d30-4099-a631-98ef04fac211}, !- Name
  {3da3f315-b557-4131-b51e-fb54a742ac51}, !- Source Object
  3,                                      !- Outlet Port
  {898abf9d-e81d-48ba-8e52-61e18aa41f7e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4e16d033-cac6-4604-9a01-f8e44cbfc4e5}, !- Handle
  {0da8bb57-7402-4d78-b611-9411b6ec1825}, !- Name
  {3b0e57b6-e2f2-4eed-bc5a-45126ff5cf79}, !- Source Object
  12,                                     !- Outlet Port
  {0372dd72-ffce-47c3-8f9a-9a389e526310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9934cc7a-906e-41df-ae8d-a60ca203c94b}, !- Handle
  {ed2396e6-61f4-48e0-9847-fab04802c4d8}, !- Name
  {0372dd72-ffce-47c3-8f9a-9a389e526310}, !- Source Object
  3,                                      !- Outlet Port
  {82bc194e-fa41-46ad-b0f3-571e7da7b56a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c273022b-5c8f-41c4-b594-e7b20712fc8d}, !- Handle
  {969bacce-712f-40f8-99fa-c334beffec46}, !- Name
  {9db08454-c5e8-449f-bebf-71e96b286810}, !- Source Object
  3,                                      !- Outlet Port
  {7ae348d5-9254-4291-827a-f8fb0c6d90ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ef7885d-9905-4573-836d-b6221f7ac058}, !- Handle
  {9356e590-aced-4534-a993-173b880a33c8}, !- Name
  {7ae348d5-9254-4291-827a-f8fb0c6d90ab}, !- Source Object
  4,                                      !- Outlet Port
  {3da3f315-b557-4131-b51e-fb54a742ac51}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2baf0cde-d1c6-4efa-8d25-7c033111bc6e}, !- Handle
  Sys_1_Make-up air unit 15,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {d68d10c6-dbdd-4cd0-a827-0dde121851cf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ead6c733-aea7-43e1-9a06-b28f78578b54}, !- Supply Side Inlet Node Name
  {31286d72-3d0e-4e1c-9476-151bc45eb17a}, !- Demand Side Outlet Node Name
  {6ca5d9b6-f1c9-478e-832a-5737df36c57d}, !- Demand Side Inlet Node A
  {eb3a91e3-3f98-44a3-a27f-e48bb4ea7bbb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {15deea01-2171-451a-9e4e-36103a571936}, !- Demand Mixer Name
  {10f0fe40-3168-4781-8c59-965c02b90f54}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {21c933bf-ad13-49aa-9c8e-72d8e6dc65bc}, !- Handle
  Node 295,                               !- Name
  {ead6c733-aea7-43e1-9a06-b28f78578b54}, !- Inlet Port
  {045f8ec8-4c0a-4642-9989-3b8245bd2c36}; !- Outlet Port

OS:Node,
  {93d277d1-9c36-4725-8e93-4bef0d3ad4f4}, !- Handle
  Node 296,                               !- Name
  {bdf6a3e2-56cb-4fce-b3ad-5828d861add3}, !- Inlet Port
  {eb3a91e3-3f98-44a3-a27f-e48bb4ea7bbb}; !- Outlet Port

OS:Connection,
  {ead6c733-aea7-43e1-9a06-b28f78578b54}, !- Handle
  {ff0cf858-406a-4bf7-9881-f5db64e54dac}, !- Name
  {2baf0cde-d1c6-4efa-8d25-7c033111bc6e}, !- Source Object
  8,                                      !- Outlet Port
  {21c933bf-ad13-49aa-9c8e-72d8e6dc65bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3a91e3-3f98-44a3-a27f-e48bb4ea7bbb}, !- Handle
  {54c691d2-85d9-48c1-87bf-d8a195e3bdf9}, !- Name
  {93d277d1-9c36-4725-8e93-4bef0d3ad4f4}, !- Source Object
  3,                                      !- Outlet Port
  {2baf0cde-d1c6-4efa-8d25-7c033111bc6e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d09166b3-a625-48a7-b5f3-b3d71e47f116}, !- Handle
  Node 297,                               !- Name
  {6ca5d9b6-f1c9-478e-832a-5737df36c57d}, !- Inlet Port
  {b897cf75-a380-435a-bbd3-2088c71f243a}; !- Outlet Port

OS:Node,
  {d9d9d2ef-df8b-477a-968a-7757334bb960}, !- Handle
  Node 298,                               !- Name
  {bfdc0e7d-e01f-4f8a-a695-008e9969e078}, !- Inlet Port
  {31286d72-3d0e-4e1c-9476-151bc45eb17a}; !- Outlet Port

OS:Node,
  {d78fe39f-db59-44d8-a3e8-3a15f4e0ec12}, !- Handle
  Node 299,                               !- Name
  {2c71d2a6-1bf4-4178-a7b9-f42543630337}, !- Inlet Port
  {415c29bc-a99d-4aeb-b1fe-1a01a2b204d4}; !- Outlet Port

OS:Connection,
  {6ca5d9b6-f1c9-478e-832a-5737df36c57d}, !- Handle
  {bff618eb-f013-40ad-a77e-f8547c123ea8}, !- Name
  {2baf0cde-d1c6-4efa-8d25-7c033111bc6e}, !- Source Object
  10,                                     !- Outlet Port
  {d09166b3-a625-48a7-b5f3-b3d71e47f116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31286d72-3d0e-4e1c-9476-151bc45eb17a}, !- Handle
  {09ffdd6e-5391-486c-937e-2ed204442e2d}, !- Name
  {d9d9d2ef-df8b-477a-968a-7757334bb960}, !- Source Object
  3,                                      !- Outlet Port
  {2baf0cde-d1c6-4efa-8d25-7c033111bc6e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {10f0fe40-3168-4781-8c59-965c02b90f54}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {b897cf75-a380-435a-bbd3-2088c71f243a}, !- Inlet Node Name
  {32d4eb4a-20d7-49c1-9450-a5e1ff23a611}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {15deea01-2171-451a-9e4e-36103a571936}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {bfdc0e7d-e01f-4f8a-a695-008e9969e078}, !- Outlet Node Name
  {7e744b05-046e-4216-aaa7-52a17645f94a}; !- Inlet Node Name 1

OS:Connection,
  {b897cf75-a380-435a-bbd3-2088c71f243a}, !- Handle
  {b81d5fd9-671c-4725-ad2b-49d6d8223349}, !- Name
  {d09166b3-a625-48a7-b5f3-b3d71e47f116}, !- Source Object
  3,                                      !- Outlet Port
  {10f0fe40-3168-4781-8c59-965c02b90f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfdc0e7d-e01f-4f8a-a695-008e9969e078}, !- Handle
  {883d9bac-23a9-4176-97e1-018431b30220}, !- Name
  {15deea01-2171-451a-9e4e-36103a571936}, !- Source Object
  2,                                      !- Outlet Port
  {d9d9d2ef-df8b-477a-968a-7757334bb960}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e490ec7-386d-4236-8de1-ff1b84599577}, !- Handle
  {2baf0cde-d1c6-4efa-8d25-7c033111bc6e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d68d10c6-dbdd-4cd0-a827-0dde121851cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15; !- Name

OS:Fan:ConstantVolume,
  {8b31bdfd-5675-4fee-8ed6-02d4d64cf936}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {989d67c2-eb8d-48da-a582-0c52bbbe268c}, !- Air Inlet Node Name
  {bdf6a3e2-56cb-4fce-b3ad-5828d861add3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7f9b3784-de49-4413-abdc-f92f5df317fc}, !- Handle
  Coil Heating Water 16,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e0252c5-3601-4f02-aea8-ffae267bce37}, !- Water Inlet Node Name
  {6414299b-a085-477d-a057-2991bdf0d4f1}, !- Water Outlet Node Name
  {e2f7086a-f5b6-4b3f-baab-b16253f60b6c}, !- Air Inlet Node Name
  {6f11e0cc-3bdf-4ee5-97ff-2302515a4f88}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2c97eb1-5d67-44de-a727-fe9e0754b66f}, !- Handle
  Node 300,                               !- Name
  {7eb5047b-b45c-4834-9004-00f3386fc424}, !- Inlet Port
  {7e0252c5-3601-4f02-aea8-ffae267bce37}; !- Outlet Port

OS:Connection,
  {7eb5047b-b45c-4834-9004-00f3386fc424}, !- Handle
  {414269dc-cf41-425d-ae35-78270ee248ab}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  33,                                     !- Outlet Port
  {c2c97eb1-5d67-44de-a727-fe9e0754b66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b4a063d-14fe-43ed-b356-7c7ae95ebf2b}, !- Handle
  Node 301,                               !- Name
  {6414299b-a085-477d-a057-2991bdf0d4f1}, !- Inlet Port
  {878d5939-0b9f-4ae8-8bdc-e836edc0e19b}; !- Outlet Port

OS:Connection,
  {7e0252c5-3601-4f02-aea8-ffae267bce37}, !- Handle
  {8192468c-d368-4d43-bdb9-e0f9f05ea83d}, !- Name
  {c2c97eb1-5d67-44de-a727-fe9e0754b66f}, !- Source Object
  3,                                      !- Outlet Port
  {7f9b3784-de49-4413-abdc-f92f5df317fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6414299b-a085-477d-a057-2991bdf0d4f1}, !- Handle
  {733d64ae-fad7-4ad1-b761-ff8a6761073b}, !- Name
  {7f9b3784-de49-4413-abdc-f92f5df317fc}, !- Source Object
  6,                                      !- Outlet Port
  {9b4a063d-14fe-43ed-b356-7c7ae95ebf2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878d5939-0b9f-4ae8-8bdc-e836edc0e19b}, !- Handle
  {bdb8d1af-1135-4bfd-a5b5-5d8b0d7b39ed}, !- Name
  {9b4a063d-14fe-43ed-b356-7c7ae95ebf2b}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  33;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {9567c448-048a-46b3-a80e-ac1545b46de4}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c310f3a-228e-41e7-bb57-bf1d5a7a6701}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea68c434-bde1-4f34-aefd-f24e965c0472}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ffe135b5-9459-449a-9b1f-5371e12068a5}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b64307f3-ed3a-4c90-8407-1fca032c6d9c}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {81e9cabf-5627-4a60-8229-66913518a9de}, !- Handle
  Coil Cooling DX Single Speed 31,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {783849a3-07a6-4470-80b5-71402b13e167}, !- Air Inlet Node Name
  {b56e3d65-72c4-45d7-8e8b-cc146a215aef}, !- Air Outlet Node Name
  {9567c448-048a-46b3-a80e-ac1545b46de4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2c310f3a-228e-41e7-bb57-bf1d5a7a6701}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ea68c434-bde1-4f34-aefd-f24e965c0472}, !- Energy Input Ratio Function of Temperature Curve Name
  {ffe135b5-9459-449a-9b1f-5371e12068a5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b64307f3-ed3a-4c90-8407-1fca032c6d9c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8fed6e7b-7c5a-4c56-9ca8-cb07f56c974f}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8baa87d7-0068-460c-828f-796ed2a660cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8baa87d7-0068-460c-828f-796ed2a660cb}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1ae57bde-dd64-4efe-b043-28d30a108029}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {8fed6e7b-7c5a-4c56-9ca8-cb07f56c974f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5752cbff-8ab9-420d-898a-701229e00ca4}, !- Mixed Air Node Name
  {4b0571ad-3313-45b3-b7bf-7b95c16e0717}, !- Outdoor Air Stream Node Name
  {7a792268-a37a-4b54-9ec8-ffa3ad549397}, !- Relief Air Stream Node Name
  {045f8ec8-4c0a-4642-9989-3b8245bd2c36}; !- Return Air Stream Node Name

OS:Node,
  {7897208a-f91c-4343-8373-c239c7fab249}, !- Handle
  Node 302,                               !- Name
  ,                                       !- Inlet Port
  {4b0571ad-3313-45b3-b7bf-7b95c16e0717}; !- Outlet Port

OS:Connection,
  {4b0571ad-3313-45b3-b7bf-7b95c16e0717}, !- Handle
  {cd281cf9-1f31-4648-ba0e-908de0f731ca}, !- Name
  {7897208a-f91c-4343-8373-c239c7fab249}, !- Source Object
  3,                                      !- Outlet Port
  {1ae57bde-dd64-4efe-b043-28d30a108029}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41ef4306-96be-488f-b0e3-21efea02b42f}, !- Handle
  Node 303,                               !- Name
  {7a792268-a37a-4b54-9ec8-ffa3ad549397}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a792268-a37a-4b54-9ec8-ffa3ad549397}, !- Handle
  {1a5911b9-58f2-4350-a131-4ab354e5abcb}, !- Name
  {1ae57bde-dd64-4efe-b043-28d30a108029}, !- Source Object
  7,                                      !- Outlet Port
  {41ef4306-96be-488f-b0e3-21efea02b42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf6a3e2-56cb-4fce-b3ad-5828d861add3}, !- Handle
  {e27132c8-aee8-4a40-86f4-622ab7ff9ca2}, !- Name
  {8b31bdfd-5675-4fee-8ed6-02d4d64cf936}, !- Source Object
  9,                                      !- Outlet Port
  {93d277d1-9c36-4725-8e93-4bef0d3ad4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb78c306-9b9b-4bc8-a93c-5e36f498eae1}, !- Handle
  Node 304,                               !- Name
  {6f11e0cc-3bdf-4ee5-97ff-2302515a4f88}, !- Inlet Port
  {989d67c2-eb8d-48da-a582-0c52bbbe268c}; !- Outlet Port

OS:Connection,
  {6f11e0cc-3bdf-4ee5-97ff-2302515a4f88}, !- Handle
  {e97018d7-a7ec-4dd4-aba9-58da9d26b971}, !- Name
  {7f9b3784-de49-4413-abdc-f92f5df317fc}, !- Source Object
  8,                                      !- Outlet Port
  {bb78c306-9b9b-4bc8-a93c-5e36f498eae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989d67c2-eb8d-48da-a582-0c52bbbe268c}, !- Handle
  {393475c0-dedd-4116-b755-5c935bedd4d5}, !- Name
  {bb78c306-9b9b-4bc8-a93c-5e36f498eae1}, !- Source Object
  3,                                      !- Outlet Port
  {8b31bdfd-5675-4fee-8ed6-02d4d64cf936}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {25129a80-e8f5-4c23-bc97-5f01f4cb3ebe}, !- Handle
  Controller Water Coil 16,               !- Name
  {7f9b3784-de49-4413-abdc-f92f5df317fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1d768cb9-f543-4d5f-8e0a-35c5b64af3c8}, !- Handle
  Node 305,                               !- Name
  {b56e3d65-72c4-45d7-8e8b-cc146a215aef}, !- Inlet Port
  {e2f7086a-f5b6-4b3f-baab-b16253f60b6c}; !- Outlet Port

OS:Connection,
  {b56e3d65-72c4-45d7-8e8b-cc146a215aef}, !- Handle
  {0d3af649-b2da-4b2b-98c8-ffbc7718cd9d}, !- Name
  {81e9cabf-5627-4a60-8229-66913518a9de}, !- Source Object
  9,                                      !- Outlet Port
  {1d768cb9-f543-4d5f-8e0a-35c5b64af3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f7086a-f5b6-4b3f-baab-b16253f60b6c}, !- Handle
  {c42a81f4-74c9-4eaf-bc15-7ef21ae0a1e6}, !- Name
  {1d768cb9-f543-4d5f-8e0a-35c5b64af3c8}, !- Source Object
  3,                                      !- Outlet Port
  {7f9b3784-de49-4413-abdc-f92f5df317fc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a04a5ca4-ea8a-44f8-be56-dd6c23d9db3c}, !- Handle
  Node 306,                               !- Name
  {5752cbff-8ab9-420d-898a-701229e00ca4}, !- Inlet Port
  {783849a3-07a6-4470-80b5-71402b13e167}; !- Outlet Port

OS:Connection,
  {045f8ec8-4c0a-4642-9989-3b8245bd2c36}, !- Handle
  {ea5a0a88-3199-41a3-95e2-7af5ef391ed4}, !- Name
  {21c933bf-ad13-49aa-9c8e-72d8e6dc65bc}, !- Source Object
  3,                                      !- Outlet Port
  {1ae57bde-dd64-4efe-b043-28d30a108029}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5752cbff-8ab9-420d-898a-701229e00ca4}, !- Handle
  {9bfffcee-1676-405d-9a60-4b97aa131f87}, !- Name
  {1ae57bde-dd64-4efe-b043-28d30a108029}, !- Source Object
  5,                                      !- Outlet Port
  {a04a5ca4-ea8a-44f8-be56-dd6c23d9db3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783849a3-07a6-4470-80b5-71402b13e167}, !- Handle
  {361e9164-eb89-4271-8fa6-8bbbe5a114a2}, !- Name
  {a04a5ca4-ea8a-44f8-be56-dd6c23d9db3c}, !- Source Object
  3,                                      !- Outlet Port
  {81e9cabf-5627-4a60-8229-66913518a9de}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {39501107-c16b-4a49-9a3c-c18401e4d938}, !- Handle
  Makeup-Air Unit Supply Air Temp 15,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {90d5ff57-d248-44aa-83ca-d2c35fa50387}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90d5ff57-d248-44aa-83ca-d2c35fa50387}, !- Handle
  Makeup Air Unit Supply Air Temp Default 15, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8e749c57-5da2-40d4-a177-570fa5b96523}, !- Handle
  Setpoint Manager Scheduled 16,          !- Name
  Temperature,                            !- Control Variable
  {39501107-c16b-4a49-9a3c-c18401e4d938}, !- Schedule Name
  {93d277d1-9c36-4725-8e93-4bef0d3ad4f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fc9a8645-dbdd-4ba6-a6f3-c4f78f2db86b}, !- Handle
  Coil Heating Electric 16,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c6614b19-e7e8-4083-b1a4-62750f761885}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {513b6b3c-50a5-4ae6-9340-353b9772dd66}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {62505e6a-05f7-4b1e-8ea5-5b626305ec0c}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1699dc59-09a0-4c18-a536-98f96b5e065f}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d848fd13-c071-4224-9e76-c7b014022d91}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {72caf2ac-67ed-47b4-95e0-1a3f198d4030}, !- Handle
  Coil Cooling DX Single Speed 32,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6614b19-e7e8-4083-b1a4-62750f761885}, !- Total Cooling Capacity Function of Temperature Curve Name
  {513b6b3c-50a5-4ae6-9340-353b9772dd66}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62505e6a-05f7-4b1e-8ea5-5b626305ec0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {1699dc59-09a0-4c18-a536-98f96b5e065f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d848fd13-c071-4224-9e76-c7b014022d91}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {646600f4-4225-41b9-b8b4-dd0d04966817}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f81ec904-f7b5-4dfb-bf10-731607c0fd42}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 4 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {a33fe0b2-ea89-497f-8e42-c44c7565b599}, !- Air Inlet Node Name
  {dc1804e4-85ff-4562-8a9c-259e7010d515}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {646600f4-4225-41b9-b8b4-dd0d04966817}, !- Supply Air Fan Name
  {fc9a8645-dbdd-4ba6-a6f3-c4f78f2db86b}, !- Heating Coil Name
  {72caf2ac-67ed-47b4-95e0-1a3f198d4030}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {91094339-9d01-47ca-874e-a40449706e4f}, !- Handle
  Node 307,                               !- Name
  {70d02787-877a-4f9c-8690-21e06257ee02}, !- Inlet Port
  {a33fe0b2-ea89-497f-8e42-c44c7565b599}; !- Outlet Port

OS:Connection,
  {70d02787-877a-4f9c-8690-21e06257ee02}, !- Handle
  {71736764-828a-46e3-9451-4682ae65c3c2}, !- Name
  {24d4373b-131a-402d-a973-a52b435e0e48}, !- Source Object
  3,                                      !- Outlet Port
  {91094339-9d01-47ca-874e-a40449706e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33fe0b2-ea89-497f-8e42-c44c7565b599}, !- Handle
  {00a930db-e3a2-423d-a51b-167093d8ebdc}, !- Name
  {91094339-9d01-47ca-874e-a40449706e4f}, !- Source Object
  3,                                      !- Outlet Port
  {f81ec904-f7b5-4dfb-bf10-731607c0fd42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95c62ec2-7bbf-4f3d-8110-08318ba0a7af}, !- Handle
  Node 308,                               !- Name
  {dc1804e4-85ff-4562-8a9c-259e7010d515}, !- Inlet Port
  {8ff6e542-b85b-413c-a2f5-f7facd8f3a86}; !- Outlet Port

OS:Connection,
  {8ff6e542-b85b-413c-a2f5-f7facd8f3a86}, !- Handle
  {cde4de46-ea95-48d6-995e-c82a61951b0c}, !- Name
  {95c62ec2-7bbf-4f3d-8110-08318ba0a7af}, !- Source Object
  3,                                      !- Outlet Port
  {8e60f940-26f3-4422-b85d-56d9dedb0500}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc1804e4-85ff-4562-8a9c-259e7010d515}, !- Handle
  {b6e66f94-c2c6-4dd1-9238-13802e1bc2b2}, !- Name
  {f81ec904-f7b5-4dfb-bf10-731607c0fd42}, !- Source Object
  4,                                      !- Outlet Port
  {95c62ec2-7bbf-4f3d-8110-08318ba0a7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9ca1c6d7-7f54-413c-9399-8d7be9217dbe}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9aa70c7c-757c-4444-bfdd-4a7c91097911}, !- Water Inlet Node Name
  {13a740cc-02a3-4841-a510-615bae3528e4}; !- Water Outlet Node Name

OS:Node,
  {2a550071-239c-484a-92f6-47a4f629f753}, !- Handle
  Node 309,                               !- Name
  {56401ab8-0228-4ae4-80a9-4db9c69418ed}, !- Inlet Port
  {9aa70c7c-757c-4444-bfdd-4a7c91097911}; !- Outlet Port

OS:Connection,
  {56401ab8-0228-4ae4-80a9-4db9c69418ed}, !- Handle
  {ac5d84c9-6653-4352-8560-283721cf6191}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  34,                                     !- Outlet Port
  {2a550071-239c-484a-92f6-47a4f629f753}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0130653-263f-4add-9fc6-f68750b69b3e}, !- Handle
  Node 310,                               !- Name
  {13a740cc-02a3-4841-a510-615bae3528e4}, !- Inlet Port
  {b5acf471-4536-4e4b-ba74-881210d61240}; !- Outlet Port

OS:Connection,
  {9aa70c7c-757c-4444-bfdd-4a7c91097911}, !- Handle
  {57ad5481-4cca-4cb1-a632-4569c0eb4f64}, !- Name
  {2a550071-239c-484a-92f6-47a4f629f753}, !- Source Object
  3,                                      !- Outlet Port
  {9ca1c6d7-7f54-413c-9399-8d7be9217dbe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {13a740cc-02a3-4841-a510-615bae3528e4}, !- Handle
  {ebbeae38-7caf-4b6a-9e1c-569c0c80244c}, !- Name
  {9ca1c6d7-7f54-413c-9399-8d7be9217dbe}, !- Source Object
  10,                                     !- Outlet Port
  {d0130653-263f-4add-9fc6-f68750b69b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5acf471-4536-4e4b-ba74-881210d61240}, !- Handle
  {8192054d-07fe-4a5c-a304-5e5b3cb7f5d5}, !- Name
  {d0130653-263f-4add-9fc6-f68750b69b3e}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c9d7f221-ad0a-4e6d-b9bf-529ba952fc64}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {9ca1c6d7-7f54-413c-9399-8d7be9217dbe}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5d6592aa-12f8-4c89-aa72-7f9aedcbb8d7}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {32d4eb4a-20d7-49c1-9450-a5e1ff23a611}, !- Inlet Air Node Name
  {2c71d2a6-1bf4-4178-a7b9-f42543630337}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f06bf9f3-c14d-48e6-9cad-bc0f65be896a}, !- Handle
  Node 311,                               !- Name
  {a962424a-9d93-4e1a-9369-2405673c67ea}, !- Inlet Port
  {7e744b05-046e-4216-aaa7-52a17645f94a}; !- Outlet Port

OS:Connection,
  {415c29bc-a99d-4aeb-b1fe-1a01a2b204d4}, !- Handle
  {6951380c-983b-49dd-9da3-7e51cbdb4fb9}, !- Name
  {d78fe39f-db59-44d8-a3e8-3a15f4e0ec12}, !- Source Object
  3,                                      !- Outlet Port
  {8e60f940-26f3-4422-b85d-56d9dedb0500}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a962424a-9d93-4e1a-9369-2405673c67ea}, !- Handle
  {9c95a774-1465-4c7b-bbbf-4f6bdb60b4fe}, !- Name
  {156aea58-f901-41c6-9611-431af62ff5dd}, !- Source Object
  12,                                     !- Outlet Port
  {f06bf9f3-c14d-48e6-9cad-bc0f65be896a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e744b05-046e-4216-aaa7-52a17645f94a}, !- Handle
  {181ad1e3-3a1f-45a1-b4e6-e0edae74c2a9}, !- Name
  {f06bf9f3-c14d-48e6-9cad-bc0f65be896a}, !- Source Object
  3,                                      !- Outlet Port
  {15deea01-2171-451a-9e4e-36103a571936}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32d4eb4a-20d7-49c1-9450-a5e1ff23a611}, !- Handle
  {478bcc21-2c95-4b7c-87f1-f25547ebfed1}, !- Name
  {10f0fe40-3168-4781-8c59-965c02b90f54}, !- Source Object
  3,                                      !- Outlet Port
  {5d6592aa-12f8-4c89-aa72-7f9aedcbb8d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c71d2a6-1bf4-4178-a7b9-f42543630337}, !- Handle
  {856a3384-acde-4c69-8c03-9d3565ecd274}, !- Name
  {5d6592aa-12f8-4c89-aa72-7f9aedcbb8d7}, !- Source Object
  4,                                      !- Outlet Port
  {d78fe39f-db59-44d8-a3e8-3a15f4e0ec12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a802e429-bf91-4f7f-b35e-d8c91f0158ae}, !- Handle
  Sys_1_Make-up air unit 16,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {8bd11d74-29e4-4eb8-87fc-413e531437b1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f2d82ed-dbbb-4a28-b8e5-499bd9016e6e}, !- Supply Side Inlet Node Name
  {da78a492-5db8-41f3-ac2b-b2a4ff1b3d35}, !- Demand Side Outlet Node Name
  {7941c803-2370-402d-b712-09e152b1f034}, !- Demand Side Inlet Node A
  {8207ca18-1062-4a4e-b0de-e52ac303725b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8b25add-3ee9-4fbd-a329-4d7db34a7351}, !- Demand Mixer Name
  {f3c53efd-a83f-4114-8bcd-b5239d60b3ec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7dcf463-319c-4091-9f86-0ac42b0b3189}, !- Handle
  Node 312,                               !- Name
  {3f2d82ed-dbbb-4a28-b8e5-499bd9016e6e}, !- Inlet Port
  {15024287-47c1-494e-8f07-6e87b9f4ed4e}; !- Outlet Port

OS:Node,
  {3b976002-7ea8-4c9e-aa2e-b081216ba3af}, !- Handle
  Node 313,                               !- Name
  {55055d3f-776f-4948-ab8b-09be9d959f00}, !- Inlet Port
  {8207ca18-1062-4a4e-b0de-e52ac303725b}; !- Outlet Port

OS:Connection,
  {3f2d82ed-dbbb-4a28-b8e5-499bd9016e6e}, !- Handle
  {8b79ba13-3178-49f4-89cd-aba1d5e2555e}, !- Name
  {a802e429-bf91-4f7f-b35e-d8c91f0158ae}, !- Source Object
  8,                                      !- Outlet Port
  {b7dcf463-319c-4091-9f86-0ac42b0b3189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8207ca18-1062-4a4e-b0de-e52ac303725b}, !- Handle
  {20ad6913-6f67-4e15-a934-f84e74c948ab}, !- Name
  {3b976002-7ea8-4c9e-aa2e-b081216ba3af}, !- Source Object
  3,                                      !- Outlet Port
  {a802e429-bf91-4f7f-b35e-d8c91f0158ae}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7612b63a-a91e-47ba-863d-d9d3cdc5f7fa}, !- Handle
  Node 314,                               !- Name
  {7941c803-2370-402d-b712-09e152b1f034}, !- Inlet Port
  {b4e7ec07-00c0-4965-941f-9e14ffd2bb48}; !- Outlet Port

OS:Node,
  {2e046fb3-c499-46f9-870f-3572f84523dc}, !- Handle
  Node 315,                               !- Name
  {d4735d52-a7aa-4265-a51a-f014aa611c0c}, !- Inlet Port
  {da78a492-5db8-41f3-ac2b-b2a4ff1b3d35}; !- Outlet Port

OS:Node,
  {6bd2f144-a1a0-41cb-bc62-2659e1c50a66}, !- Handle
  Node 316,                               !- Name
  {f03a42ae-867d-40e0-bffd-1ae0f17a3002}, !- Inlet Port
  {5cada97e-f632-4171-8028-cda240c77a70}; !- Outlet Port

OS:Connection,
  {7941c803-2370-402d-b712-09e152b1f034}, !- Handle
  {447cd87d-83e1-40e2-8922-3373be995119}, !- Name
  {a802e429-bf91-4f7f-b35e-d8c91f0158ae}, !- Source Object
  10,                                     !- Outlet Port
  {7612b63a-a91e-47ba-863d-d9d3cdc5f7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da78a492-5db8-41f3-ac2b-b2a4ff1b3d35}, !- Handle
  {8b96e02a-160a-4bfc-925f-d7e7c4f86705}, !- Name
  {2e046fb3-c499-46f9-870f-3572f84523dc}, !- Source Object
  3,                                      !- Outlet Port
  {a802e429-bf91-4f7f-b35e-d8c91f0158ae}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3c53efd-a83f-4114-8bcd-b5239d60b3ec}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {b4e7ec07-00c0-4965-941f-9e14ffd2bb48}, !- Inlet Node Name
  {c3e22e4a-f096-4268-bc9e-923554e06a3f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8b25add-3ee9-4fbd-a329-4d7db34a7351}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {d4735d52-a7aa-4265-a51a-f014aa611c0c}, !- Outlet Node Name
  {2be41ed4-8d0d-4c40-be79-6635066b81f7}; !- Inlet Node Name 1

OS:Connection,
  {b4e7ec07-00c0-4965-941f-9e14ffd2bb48}, !- Handle
  {91867978-00cd-460f-b609-fe620d42ecd8}, !- Name
  {7612b63a-a91e-47ba-863d-d9d3cdc5f7fa}, !- Source Object
  3,                                      !- Outlet Port
  {f3c53efd-a83f-4114-8bcd-b5239d60b3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4735d52-a7aa-4265-a51a-f014aa611c0c}, !- Handle
  {8c02bd37-9480-4382-8275-8a602f2cc633}, !- Name
  {c8b25add-3ee9-4fbd-a329-4d7db34a7351}, !- Source Object
  2,                                      !- Outlet Port
  {2e046fb3-c499-46f9-870f-3572f84523dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04becd38-c26e-4cfb-83ea-5c060d3b3557}, !- Handle
  {a802e429-bf91-4f7f-b35e-d8c91f0158ae}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8bd11d74-29e4-4eb8-87fc-413e531437b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16; !- Name

OS:Fan:ConstantVolume,
  {6b9a0184-68f9-40c7-a3d7-612a5660cf84}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {196e2038-0046-49bc-9c59-d3c75966d165}, !- Air Inlet Node Name
  {55055d3f-776f-4948-ab8b-09be9d959f00}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {b831c85a-fef5-4a33-83c2-804f3e2ed6c2}, !- Handle
  Coil Heating Water 17,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea3e6a60-0313-41a3-ae54-f1ca2ac57644}, !- Water Inlet Node Name
  {c7d3a063-878c-4f68-9260-e263d8c1cef5}, !- Water Outlet Node Name
  {fbe5702c-085b-4292-883a-55b4a335d1c5}, !- Air Inlet Node Name
  {08778d64-e462-48f6-ba7d-f2e032fde696}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {93cedabc-0732-40d1-b7fb-03ed072ee531}, !- Handle
  Node 317,                               !- Name
  {e6b131ae-ebe5-4059-a095-f32511efd318}, !- Inlet Port
  {ea3e6a60-0313-41a3-ae54-f1ca2ac57644}; !- Outlet Port

OS:Connection,
  {e6b131ae-ebe5-4059-a095-f32511efd318}, !- Handle
  {41e57daa-a174-474b-8215-0c215b96489f}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  35,                                     !- Outlet Port
  {93cedabc-0732-40d1-b7fb-03ed072ee531}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34e194dd-9a7d-4a56-ad7e-ae4c979cce6d}, !- Handle
  Node 318,                               !- Name
  {c7d3a063-878c-4f68-9260-e263d8c1cef5}, !- Inlet Port
  {ada558ae-4072-45a4-bcf3-e0a427433f55}; !- Outlet Port

OS:Connection,
  {ea3e6a60-0313-41a3-ae54-f1ca2ac57644}, !- Handle
  {3b2ce66a-eea5-4ddc-a1e9-00ac9201f7d7}, !- Name
  {93cedabc-0732-40d1-b7fb-03ed072ee531}, !- Source Object
  3,                                      !- Outlet Port
  {b831c85a-fef5-4a33-83c2-804f3e2ed6c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7d3a063-878c-4f68-9260-e263d8c1cef5}, !- Handle
  {fda8e099-27c5-489a-8d0b-16f339b31879}, !- Name
  {b831c85a-fef5-4a33-83c2-804f3e2ed6c2}, !- Source Object
  6,                                      !- Outlet Port
  {34e194dd-9a7d-4a56-ad7e-ae4c979cce6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada558ae-4072-45a4-bcf3-e0a427433f55}, !- Handle
  {7af3f145-e523-4c79-897b-6dfca121008e}, !- Name
  {34e194dd-9a7d-4a56-ad7e-ae4c979cce6d}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  35;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {5e9581b2-4144-4b7e-836b-690631e0155f}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f614474c-d8e5-4fc0-8d42-bff5635b6538}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b76798b5-c82e-48eb-bf06-4e76284cda31}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3e6e030-326d-42c5-89ee-5184a508567e}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e82c9480-5cc2-4a0d-8b64-3f877fdfd7ab}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {34c0a321-f6c6-4ed4-9685-2e746457b1b0}, !- Handle
  Coil Cooling DX Single Speed 33,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c5dd06a3-a5ed-4639-84ad-bc57170bb556}, !- Air Inlet Node Name
  {f1a5d75e-3140-49d8-ae7a-64b5c0ee16d9}, !- Air Outlet Node Name
  {5e9581b2-4144-4b7e-836b-690631e0155f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f614474c-d8e5-4fc0-8d42-bff5635b6538}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b76798b5-c82e-48eb-bf06-4e76284cda31}, !- Energy Input Ratio Function of Temperature Curve Name
  {e3e6e030-326d-42c5-89ee-5184a508567e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e82c9480-5cc2-4a0d-8b64-3f877fdfd7ab}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f56632ba-dbb6-4f13-90aa-c73323a7e641}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {081172bf-ef93-4ebe-ad91-9e351bc477de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {081172bf-ef93-4ebe-ad91-9e351bc477de}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9cb7108b-b221-4811-800c-8dd0fd806aa7}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {f56632ba-dbb6-4f13-90aa-c73323a7e641}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce36a094-5b43-4ed2-b6cb-f52fc592f4c3}, !- Mixed Air Node Name
  {70a62a59-5ebf-4bb3-a031-e80be17ca76d}, !- Outdoor Air Stream Node Name
  {8a6d152f-9e93-46df-b732-4f167a9eef0a}, !- Relief Air Stream Node Name
  {15024287-47c1-494e-8f07-6e87b9f4ed4e}; !- Return Air Stream Node Name

OS:Node,
  {2672ee30-bf83-4a58-9d12-1c3eafcfe7a3}, !- Handle
  Node 319,                               !- Name
  ,                                       !- Inlet Port
  {70a62a59-5ebf-4bb3-a031-e80be17ca76d}; !- Outlet Port

OS:Connection,
  {70a62a59-5ebf-4bb3-a031-e80be17ca76d}, !- Handle
  {2b01bb33-4ca5-4a5c-ae5c-85b9aef78d94}, !- Name
  {2672ee30-bf83-4a58-9d12-1c3eafcfe7a3}, !- Source Object
  3,                                      !- Outlet Port
  {9cb7108b-b221-4811-800c-8dd0fd806aa7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aafeae21-be7f-46fe-be4e-59d20a170826}, !- Handle
  Node 320,                               !- Name
  {8a6d152f-9e93-46df-b732-4f167a9eef0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a6d152f-9e93-46df-b732-4f167a9eef0a}, !- Handle
  {f2d8e601-414e-4cfa-beda-6efa9857cbd8}, !- Name
  {9cb7108b-b221-4811-800c-8dd0fd806aa7}, !- Source Object
  7,                                      !- Outlet Port
  {aafeae21-be7f-46fe-be4e-59d20a170826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55055d3f-776f-4948-ab8b-09be9d959f00}, !- Handle
  {6a49974e-67ad-4d9b-8933-ffe52fdd252c}, !- Name
  {6b9a0184-68f9-40c7-a3d7-612a5660cf84}, !- Source Object
  9,                                      !- Outlet Port
  {3b976002-7ea8-4c9e-aa2e-b081216ba3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47feca08-f706-4170-af57-7005937d5b64}, !- Handle
  Node 321,                               !- Name
  {08778d64-e462-48f6-ba7d-f2e032fde696}, !- Inlet Port
  {196e2038-0046-49bc-9c59-d3c75966d165}; !- Outlet Port

OS:Connection,
  {08778d64-e462-48f6-ba7d-f2e032fde696}, !- Handle
  {8e15367c-9428-4d74-b99d-4f2858ee7ea6}, !- Name
  {b831c85a-fef5-4a33-83c2-804f3e2ed6c2}, !- Source Object
  8,                                      !- Outlet Port
  {47feca08-f706-4170-af57-7005937d5b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196e2038-0046-49bc-9c59-d3c75966d165}, !- Handle
  {26e8ba3e-065b-4782-a23d-e2c36054e8ba}, !- Name
  {47feca08-f706-4170-af57-7005937d5b64}, !- Source Object
  3,                                      !- Outlet Port
  {6b9a0184-68f9-40c7-a3d7-612a5660cf84}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {97400f61-bbe3-453e-8cfa-e6510db080d5}, !- Handle
  Controller Water Coil 17,               !- Name
  {b831c85a-fef5-4a33-83c2-804f3e2ed6c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a0675c73-13c8-4327-8dd0-e8cd89c78c29}, !- Handle
  Node 322,                               !- Name
  {f1a5d75e-3140-49d8-ae7a-64b5c0ee16d9}, !- Inlet Port
  {fbe5702c-085b-4292-883a-55b4a335d1c5}; !- Outlet Port

OS:Connection,
  {f1a5d75e-3140-49d8-ae7a-64b5c0ee16d9}, !- Handle
  {d7076789-b64c-460c-bcbb-9a60c499bdda}, !- Name
  {34c0a321-f6c6-4ed4-9685-2e746457b1b0}, !- Source Object
  9,                                      !- Outlet Port
  {a0675c73-13c8-4327-8dd0-e8cd89c78c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe5702c-085b-4292-883a-55b4a335d1c5}, !- Handle
  {7e9d0c97-33c7-4fe0-8305-b32ee6f7b6d4}, !- Name
  {a0675c73-13c8-4327-8dd0-e8cd89c78c29}, !- Source Object
  3,                                      !- Outlet Port
  {b831c85a-fef5-4a33-83c2-804f3e2ed6c2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {85de5c86-d6be-4970-a4dc-f5b8854a1aca}, !- Handle
  Node 323,                               !- Name
  {ce36a094-5b43-4ed2-b6cb-f52fc592f4c3}, !- Inlet Port
  {c5dd06a3-a5ed-4639-84ad-bc57170bb556}; !- Outlet Port

OS:Connection,
  {15024287-47c1-494e-8f07-6e87b9f4ed4e}, !- Handle
  {805d9954-472a-4d65-8bce-2d946900728b}, !- Name
  {b7dcf463-319c-4091-9f86-0ac42b0b3189}, !- Source Object
  3,                                      !- Outlet Port
  {9cb7108b-b221-4811-800c-8dd0fd806aa7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce36a094-5b43-4ed2-b6cb-f52fc592f4c3}, !- Handle
  {db1fc8db-771e-4487-8482-d8026a454480}, !- Name
  {9cb7108b-b221-4811-800c-8dd0fd806aa7}, !- Source Object
  5,                                      !- Outlet Port
  {85de5c86-d6be-4970-a4dc-f5b8854a1aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5dd06a3-a5ed-4639-84ad-bc57170bb556}, !- Handle
  {e66ff6ad-9a73-40d6-984c-a979f6f79103}, !- Name
  {85de5c86-d6be-4970-a4dc-f5b8854a1aca}, !- Source Object
  3,                                      !- Outlet Port
  {34c0a321-f6c6-4ed4-9685-2e746457b1b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {27fbf78e-6a5e-4fd8-a731-c563f38e8e52}, !- Handle
  Makeup-Air Unit Supply Air Temp 16,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {4aa96b25-93c4-4c5e-a1fa-ad32d1057fd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aa96b25-93c4-4c5e-a1fa-ad32d1057fd5}, !- Handle
  Makeup Air Unit Supply Air Temp Default 16, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4734827a-70c3-4e3b-b330-ac9e31ce1201}, !- Handle
  Setpoint Manager Scheduled 17,          !- Name
  Temperature,                            !- Control Variable
  {27fbf78e-6a5e-4fd8-a731-c563f38e8e52}, !- Schedule Name
  {3b976002-7ea8-4c9e-aa2e-b081216ba3af}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {dba28b15-092b-4726-ad0c-7691b06a8f20}, !- Handle
  Coil Heating Electric 17,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {76463a96-3d11-4f60-8821-1669f6797e40}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a569e6dc-4e46-418d-866f-af60c7d8361d}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5cf9f51-c1d6-4d80-b577-65bca32bb6b8}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98266123-bad0-4c88-a15a-864e9e0b3e69}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1d93a005-a021-4086-b356-b9d5e9bea391}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d96f1a61-8265-430d-bcf4-0f9ccbb970d5}, !- Handle
  Coil Cooling DX Single Speed 34,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76463a96-3d11-4f60-8821-1669f6797e40}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a569e6dc-4e46-418d-866f-af60c7d8361d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c5cf9f51-c1d6-4d80-b577-65bca32bb6b8}, !- Energy Input Ratio Function of Temperature Curve Name
  {98266123-bad0-4c88-a15a-864e9e0b3e69}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1d93a005-a021-4086-b356-b9d5e9bea391}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fe4fb015-36d4-42d4-bc0e-4657d2e144d4}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d4d9cb7b-e1e3-4cb1-8f6b-ae4b3246c288}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 5 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {5f057efa-c2c3-4019-abf2-25a56428ab3d}, !- Air Inlet Node Name
  {b74f16c1-63d6-4b2c-a3ae-62f104354dc1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe4fb015-36d4-42d4-bc0e-4657d2e144d4}, !- Supply Air Fan Name
  {dba28b15-092b-4726-ad0c-7691b06a8f20}, !- Heating Coil Name
  {d96f1a61-8265-430d-bcf4-0f9ccbb970d5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b6e9462-cd78-4949-8a8b-e263b0419b3d}, !- Handle
  Node 324,                               !- Name
  {473502e7-f8dd-46f3-b0fc-938f663054ca}, !- Inlet Port
  {5f057efa-c2c3-4019-abf2-25a56428ab3d}; !- Outlet Port

OS:Connection,
  {473502e7-f8dd-46f3-b0fc-938f663054ca}, !- Handle
  {d664d1e3-c373-4559-956e-f649e56c4b6d}, !- Name
  {802a6696-d17f-44f4-b317-f0e049373216}, !- Source Object
  3,                                      !- Outlet Port
  {5b6e9462-cd78-4949-8a8b-e263b0419b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f057efa-c2c3-4019-abf2-25a56428ab3d}, !- Handle
  {c95b1128-ded8-4370-9885-f9274a389840}, !- Name
  {5b6e9462-cd78-4949-8a8b-e263b0419b3d}, !- Source Object
  3,                                      !- Outlet Port
  {d4d9cb7b-e1e3-4cb1-8f6b-ae4b3246c288}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d09b602-e58f-453c-bfcc-fc10f6a10aa8}, !- Handle
  Node 325,                               !- Name
  {b74f16c1-63d6-4b2c-a3ae-62f104354dc1}, !- Inlet Port
  {c8434544-c8a8-42d3-b1be-ec40e9547321}; !- Outlet Port

OS:Connection,
  {c8434544-c8a8-42d3-b1be-ec40e9547321}, !- Handle
  {e3a6f05e-7667-48e2-8098-817b6ad1ae44}, !- Name
  {3d09b602-e58f-453c-bfcc-fc10f6a10aa8}, !- Source Object
  3,                                      !- Outlet Port
  {9bee283f-6b88-4600-a28a-9f184347674a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b74f16c1-63d6-4b2c-a3ae-62f104354dc1}, !- Handle
  {ff5d196b-c060-481f-8b4c-f1c90ea32483}, !- Name
  {d4d9cb7b-e1e3-4cb1-8f6b-ae4b3246c288}, !- Source Object
  4,                                      !- Outlet Port
  {3d09b602-e58f-453c-bfcc-fc10f6a10aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {764a684e-e88d-4bfe-9af7-80ab6ada0d05}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {49698c74-e15e-480f-b31e-3887860f18b4}, !- Water Inlet Node Name
  {87fdaa0c-1d4d-401f-a4b1-c71204062bee}; !- Water Outlet Node Name

OS:Node,
  {c21a0cd3-972f-4c8d-96bb-8d903c97738f}, !- Handle
  Node 326,                               !- Name
  {218aa4a8-9e2f-47d1-bb82-69781f3d2b3e}, !- Inlet Port
  {49698c74-e15e-480f-b31e-3887860f18b4}; !- Outlet Port

OS:Connection,
  {218aa4a8-9e2f-47d1-bb82-69781f3d2b3e}, !- Handle
  {5076862f-56b3-4f0f-86ae-9b710f5e9acb}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  36,                                     !- Outlet Port
  {c21a0cd3-972f-4c8d-96bb-8d903c97738f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a01d347-e69e-4acd-a84e-b0bd0f486e9b}, !- Handle
  Node 327,                               !- Name
  {87fdaa0c-1d4d-401f-a4b1-c71204062bee}, !- Inlet Port
  {d38809a9-22b1-4606-ba8d-4aafd745a1d5}; !- Outlet Port

OS:Connection,
  {49698c74-e15e-480f-b31e-3887860f18b4}, !- Handle
  {1e0e68be-ee9e-4a3c-9330-877249d1b5ab}, !- Name
  {c21a0cd3-972f-4c8d-96bb-8d903c97738f}, !- Source Object
  3,                                      !- Outlet Port
  {764a684e-e88d-4bfe-9af7-80ab6ada0d05}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {87fdaa0c-1d4d-401f-a4b1-c71204062bee}, !- Handle
  {043b3333-afe4-430a-bf18-ab8d31642321}, !- Name
  {764a684e-e88d-4bfe-9af7-80ab6ada0d05}, !- Source Object
  10,                                     !- Outlet Port
  {9a01d347-e69e-4acd-a84e-b0bd0f486e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d38809a9-22b1-4606-ba8d-4aafd745a1d5}, !- Handle
  {0bcefa9c-bb68-466e-b77a-b039ad1d610b}, !- Name
  {9a01d347-e69e-4acd-a84e-b0bd0f486e9b}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3cdb610d-903b-473f-ba0e-5d9c96bf24c2}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {764a684e-e88d-4bfe-9af7-80ab6ada0d05}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d84448a4-5c78-49e9-9dc5-823e68590fb7}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {c3e22e4a-f096-4268-bc9e-923554e06a3f}, !- Inlet Air Node Name
  {f03a42ae-867d-40e0-bffd-1ae0f17a3002}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27917f20-f12a-4f37-a8d9-be3b5d5d91ef}, !- Handle
  Node 328,                               !- Name
  {0e9e37e7-3020-4b8e-9286-de3e8f98b2f9}, !- Inlet Port
  {2be41ed4-8d0d-4c40-be79-6635066b81f7}; !- Outlet Port

OS:Connection,
  {5cada97e-f632-4171-8028-cda240c77a70}, !- Handle
  {0af66a93-a7b3-4b88-9e46-7707226af19d}, !- Name
  {6bd2f144-a1a0-41cb-bc62-2659e1c50a66}, !- Source Object
  3,                                      !- Outlet Port
  {9bee283f-6b88-4600-a28a-9f184347674a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0e9e37e7-3020-4b8e-9286-de3e8f98b2f9}, !- Handle
  {a2e3da63-b6d6-4d6f-b7ef-8cdd6679c74d}, !- Name
  {0a407de9-e6d7-496c-9875-dcd5767b9bc4}, !- Source Object
  12,                                     !- Outlet Port
  {27917f20-f12a-4f37-a8d9-be3b5d5d91ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be41ed4-8d0d-4c40-be79-6635066b81f7}, !- Handle
  {22e4997e-4b29-41ac-8713-91ed9ed0f3eb}, !- Name
  {27917f20-f12a-4f37-a8d9-be3b5d5d91ef}, !- Source Object
  3,                                      !- Outlet Port
  {c8b25add-3ee9-4fbd-a329-4d7db34a7351}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3e22e4a-f096-4268-bc9e-923554e06a3f}, !- Handle
  {77e6130a-27d9-438c-a004-c62a267c3167}, !- Name
  {f3c53efd-a83f-4114-8bcd-b5239d60b3ec}, !- Source Object
  3,                                      !- Outlet Port
  {d84448a4-5c78-49e9-9dc5-823e68590fb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f03a42ae-867d-40e0-bffd-1ae0f17a3002}, !- Handle
  {f4fbd817-0bc8-4a3e-b16b-3192d824b898}, !- Name
  {d84448a4-5c78-49e9-9dc5-823e68590fb7}, !- Source Object
  4,                                      !- Outlet Port
  {6bd2f144-a1a0-41cb-bc62-2659e1c50a66}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ef9603a-cc0f-4f9f-9453-2d61b1e51c1c}, !- Handle
  Sys_1_Make-up air unit 17,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {d38956fa-728e-4415-8902-6e11059b5869}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7c025ff6-61d3-46a6-be91-fbe4804b9fe0}, !- Supply Side Inlet Node Name
  {d7161c8e-031e-4489-9e83-311589ba3876}, !- Demand Side Outlet Node Name
  {fe1e1ed8-a515-4ca7-914a-ea2fdc37aa0c}, !- Demand Side Inlet Node A
  {dd355177-4042-448d-8b85-666a13574278}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47be75a6-f746-4a4e-85e0-6c934b621ae4}, !- Demand Mixer Name
  {2c5225c5-d7df-443d-885a-489f3a16c325}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4872e82c-e444-44aa-94d7-cfc42d14c881}, !- Handle
  Node 329,                               !- Name
  {7c025ff6-61d3-46a6-be91-fbe4804b9fe0}, !- Inlet Port
  {d2973f20-0257-4e1b-bdd8-37f498320e9a}; !- Outlet Port

OS:Node,
  {cc9b15a5-c4aa-4079-bb54-428ce7af61d5}, !- Handle
  Node 330,                               !- Name
  {18f9cb02-30be-47eb-83f5-0677879d1722}, !- Inlet Port
  {dd355177-4042-448d-8b85-666a13574278}; !- Outlet Port

OS:Connection,
  {7c025ff6-61d3-46a6-be91-fbe4804b9fe0}, !- Handle
  {16b38607-9810-401e-bf64-0d32901aeb71}, !- Name
  {6ef9603a-cc0f-4f9f-9453-2d61b1e51c1c}, !- Source Object
  8,                                      !- Outlet Port
  {4872e82c-e444-44aa-94d7-cfc42d14c881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd355177-4042-448d-8b85-666a13574278}, !- Handle
  {892d549c-d465-4f02-b8a3-1e4825a5e062}, !- Name
  {cc9b15a5-c4aa-4079-bb54-428ce7af61d5}, !- Source Object
  3,                                      !- Outlet Port
  {6ef9603a-cc0f-4f9f-9453-2d61b1e51c1c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f4aac1f0-bc90-4092-b0c6-d095fdabd409}, !- Handle
  Node 331,                               !- Name
  {fe1e1ed8-a515-4ca7-914a-ea2fdc37aa0c}, !- Inlet Port
  {e82e73f3-3f7a-45f9-8201-45ab1b3340e7}; !- Outlet Port

OS:Node,
  {fc011425-5071-4656-b877-f36584e68dbe}, !- Handle
  Node 332,                               !- Name
  {ce1fb501-5068-442f-8136-d024af21e546}, !- Inlet Port
  {d7161c8e-031e-4489-9e83-311589ba3876}; !- Outlet Port

OS:Node,
  {4aeb0743-06d3-4e3e-b2f2-601b0d768a01}, !- Handle
  Node 333,                               !- Name
  {a92f7f0d-353c-48f5-8efa-9ee5b0dbe1f3}, !- Inlet Port
  {aed990e8-0a4b-4d86-b7b4-2ef2331d2005}; !- Outlet Port

OS:Connection,
  {fe1e1ed8-a515-4ca7-914a-ea2fdc37aa0c}, !- Handle
  {0cf59614-ce20-4a7b-b5ff-4774f1e27c85}, !- Name
  {6ef9603a-cc0f-4f9f-9453-2d61b1e51c1c}, !- Source Object
  10,                                     !- Outlet Port
  {f4aac1f0-bc90-4092-b0c6-d095fdabd409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7161c8e-031e-4489-9e83-311589ba3876}, !- Handle
  {609250d3-8eed-4a57-b7c1-d5fb4b243adb}, !- Name
  {fc011425-5071-4656-b877-f36584e68dbe}, !- Source Object
  3,                                      !- Outlet Port
  {6ef9603a-cc0f-4f9f-9453-2d61b1e51c1c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c5225c5-d7df-443d-885a-489f3a16c325}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {e82e73f3-3f7a-45f9-8201-45ab1b3340e7}, !- Inlet Node Name
  {63ec5f40-1fa7-4507-8233-ec6aa271e67d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47be75a6-f746-4a4e-85e0-6c934b621ae4}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {ce1fb501-5068-442f-8136-d024af21e546}, !- Outlet Node Name
  {3dcdeacb-d88d-43d8-bc42-970fa3bf65b4}; !- Inlet Node Name 1

OS:Connection,
  {e82e73f3-3f7a-45f9-8201-45ab1b3340e7}, !- Handle
  {6c21aa21-b148-497e-99eb-de2339339b5d}, !- Name
  {f4aac1f0-bc90-4092-b0c6-d095fdabd409}, !- Source Object
  3,                                      !- Outlet Port
  {2c5225c5-d7df-443d-885a-489f3a16c325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1fb501-5068-442f-8136-d024af21e546}, !- Handle
  {4dbd9a79-0f87-4302-8891-41fc2d17cc6b}, !- Name
  {47be75a6-f746-4a4e-85e0-6c934b621ae4}, !- Source Object
  2,                                      !- Outlet Port
  {fc011425-5071-4656-b877-f36584e68dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {238bc46b-3a3c-477c-9ec6-6b8fb33b6392}, !- Handle
  {6ef9603a-cc0f-4f9f-9453-2d61b1e51c1c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d38956fa-728e-4415-8902-6e11059b5869}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17; !- Name

OS:Fan:ConstantVolume,
  {c4ff1a05-852a-4c10-97eb-a83f011b1286}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {905d9fc0-5a6d-4f7d-935e-396802442f93}, !- Air Inlet Node Name
  {18f9cb02-30be-47eb-83f5-0677879d1722}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1fdbea59-0cd5-4b6b-a53a-6cb2bf0b4888}, !- Handle
  Coil Heating Water 18,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b903d79-2ce1-48b5-8aa5-9e1b4b82d62e}, !- Water Inlet Node Name
  {f812e57b-831c-4ee6-aaad-1ec44ec38a0b}, !- Water Outlet Node Name
  {e1637a34-1ea5-424f-b7aa-2dff604e4b45}, !- Air Inlet Node Name
  {5d220711-6a49-4358-872a-a88b69756ffc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb9e6a8b-25c2-4067-89fd-89872c5f58e9}, !- Handle
  Node 334,                               !- Name
  {b9b056cd-e0d3-468c-8477-cba4a45d1ecc}, !- Inlet Port
  {2b903d79-2ce1-48b5-8aa5-9e1b4b82d62e}; !- Outlet Port

OS:Connection,
  {b9b056cd-e0d3-468c-8477-cba4a45d1ecc}, !- Handle
  {b5827025-089b-40ff-a1e9-08b9d0ef3ad5}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  37,                                     !- Outlet Port
  {bb9e6a8b-25c2-4067-89fd-89872c5f58e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a77abbb4-9bd5-4799-aa9a-1d88ed88d6a0}, !- Handle
  Node 335,                               !- Name
  {f812e57b-831c-4ee6-aaad-1ec44ec38a0b}, !- Inlet Port
  {aae35cce-4920-4fb4-83a1-fb439e8ae294}; !- Outlet Port

OS:Connection,
  {2b903d79-2ce1-48b5-8aa5-9e1b4b82d62e}, !- Handle
  {c5365033-386d-4244-83c8-7b430a954bc5}, !- Name
  {bb9e6a8b-25c2-4067-89fd-89872c5f58e9}, !- Source Object
  3,                                      !- Outlet Port
  {1fdbea59-0cd5-4b6b-a53a-6cb2bf0b4888}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f812e57b-831c-4ee6-aaad-1ec44ec38a0b}, !- Handle
  {76eb1be3-da1e-4b47-82e5-7a15c42f552b}, !- Name
  {1fdbea59-0cd5-4b6b-a53a-6cb2bf0b4888}, !- Source Object
  6,                                      !- Outlet Port
  {a77abbb4-9bd5-4799-aa9a-1d88ed88d6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae35cce-4920-4fb4-83a1-fb439e8ae294}, !- Handle
  {3548c682-81a7-427e-b77e-bbb8ca77ebec}, !- Name
  {a77abbb4-9bd5-4799-aa9a-1d88ed88d6a0}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  37;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {e075fd51-ce46-4bd3-a906-f03177fa0d29}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47d35bef-b86a-4980-ba4c-f32741e55256}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed030e8a-9c0b-4e52-99d6-c46709549a11}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {021c8614-af76-4afb-809f-5218b133f75b}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {82dbeb54-317b-4e46-968e-6b3173e0d399}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4038e361-3e27-4ea0-9ef2-b5e77c829e6f}, !- Handle
  Coil Cooling DX Single Speed 35,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f7ec94d7-dc1a-4479-9d23-6a15ea925ba9}, !- Air Inlet Node Name
  {b2d40c6c-a696-4587-9ec7-4cc7ff8e6e03}, !- Air Outlet Node Name
  {e075fd51-ce46-4bd3-a906-f03177fa0d29}, !- Total Cooling Capacity Function of Temperature Curve Name
  {47d35bef-b86a-4980-ba4c-f32741e55256}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ed030e8a-9c0b-4e52-99d6-c46709549a11}, !- Energy Input Ratio Function of Temperature Curve Name
  {021c8614-af76-4afb-809f-5218b133f75b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {82dbeb54-317b-4e46-968e-6b3173e0d399}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {cbd06ea8-6543-41a7-ab13-920c33db966f}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b5f9b73-5b63-4d08-8ad0-27f63e440c0d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2b5f9b73-5b63-4d08-8ad0-27f63e440c0d}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4c4f8de-63af-4720-9d5d-a8967461e07f}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {cbd06ea8-6543-41a7-ab13-920c33db966f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a4f88d7-07d6-449f-9fab-164c1a5e3a0e}, !- Mixed Air Node Name
  {449b60c6-ae98-4a4f-a4f3-8adea79a0244}, !- Outdoor Air Stream Node Name
  {69ee7fd5-5317-4d37-8e96-cfd1693ab02a}, !- Relief Air Stream Node Name
  {d2973f20-0257-4e1b-bdd8-37f498320e9a}; !- Return Air Stream Node Name

OS:Node,
  {d7924044-b841-47bc-aef4-01a4fc79d091}, !- Handle
  Node 336,                               !- Name
  ,                                       !- Inlet Port
  {449b60c6-ae98-4a4f-a4f3-8adea79a0244}; !- Outlet Port

OS:Connection,
  {449b60c6-ae98-4a4f-a4f3-8adea79a0244}, !- Handle
  {bd4582dc-3320-4260-adef-b176004d2c6e}, !- Name
  {d7924044-b841-47bc-aef4-01a4fc79d091}, !- Source Object
  3,                                      !- Outlet Port
  {c4c4f8de-63af-4720-9d5d-a8967461e07f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f63de7d-2f5b-4475-8a78-4dddf39c63c7}, !- Handle
  Node 337,                               !- Name
  {69ee7fd5-5317-4d37-8e96-cfd1693ab02a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69ee7fd5-5317-4d37-8e96-cfd1693ab02a}, !- Handle
  {99357d22-eaa2-4230-b659-5d8714de0548}, !- Name
  {c4c4f8de-63af-4720-9d5d-a8967461e07f}, !- Source Object
  7,                                      !- Outlet Port
  {4f63de7d-2f5b-4475-8a78-4dddf39c63c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f9cb02-30be-47eb-83f5-0677879d1722}, !- Handle
  {6aedd44c-71bd-4a93-b1ca-800ea96f08a6}, !- Name
  {c4ff1a05-852a-4c10-97eb-a83f011b1286}, !- Source Object
  9,                                      !- Outlet Port
  {cc9b15a5-c4aa-4079-bb54-428ce7af61d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54ee9716-5692-4756-a139-daa3daa769fc}, !- Handle
  Node 338,                               !- Name
  {5d220711-6a49-4358-872a-a88b69756ffc}, !- Inlet Port
  {905d9fc0-5a6d-4f7d-935e-396802442f93}; !- Outlet Port

OS:Connection,
  {5d220711-6a49-4358-872a-a88b69756ffc}, !- Handle
  {f9568111-3cda-44db-b152-c5b00eb7af5d}, !- Name
  {1fdbea59-0cd5-4b6b-a53a-6cb2bf0b4888}, !- Source Object
  8,                                      !- Outlet Port
  {54ee9716-5692-4756-a139-daa3daa769fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905d9fc0-5a6d-4f7d-935e-396802442f93}, !- Handle
  {f056da20-f38b-4185-8de3-2e6d3d832ef6}, !- Name
  {54ee9716-5692-4756-a139-daa3daa769fc}, !- Source Object
  3,                                      !- Outlet Port
  {c4ff1a05-852a-4c10-97eb-a83f011b1286}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dd5fda54-f13f-4254-90c5-f855ee80ba74}, !- Handle
  Controller Water Coil 18,               !- Name
  {1fdbea59-0cd5-4b6b-a53a-6cb2bf0b4888}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {34df0358-b592-470a-ad3e-66af2c4499b8}, !- Handle
  Node 339,                               !- Name
  {b2d40c6c-a696-4587-9ec7-4cc7ff8e6e03}, !- Inlet Port
  {e1637a34-1ea5-424f-b7aa-2dff604e4b45}; !- Outlet Port

OS:Connection,
  {b2d40c6c-a696-4587-9ec7-4cc7ff8e6e03}, !- Handle
  {f9540f09-87fb-45fc-8a88-644f5e5bb858}, !- Name
  {4038e361-3e27-4ea0-9ef2-b5e77c829e6f}, !- Source Object
  9,                                      !- Outlet Port
  {34df0358-b592-470a-ad3e-66af2c4499b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1637a34-1ea5-424f-b7aa-2dff604e4b45}, !- Handle
  {d3d6f1fc-bc73-4ab6-aaab-b38c6f323771}, !- Name
  {34df0358-b592-470a-ad3e-66af2c4499b8}, !- Source Object
  3,                                      !- Outlet Port
  {1fdbea59-0cd5-4b6b-a53a-6cb2bf0b4888}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {af08df50-ca4a-44c1-8cdb-d8c6419f3073}, !- Handle
  Node 340,                               !- Name
  {4a4f88d7-07d6-449f-9fab-164c1a5e3a0e}, !- Inlet Port
  {f7ec94d7-dc1a-4479-9d23-6a15ea925ba9}; !- Outlet Port

OS:Connection,
  {d2973f20-0257-4e1b-bdd8-37f498320e9a}, !- Handle
  {2b12666c-18ac-4b94-95c0-b177c7c586c6}, !- Name
  {4872e82c-e444-44aa-94d7-cfc42d14c881}, !- Source Object
  3,                                      !- Outlet Port
  {c4c4f8de-63af-4720-9d5d-a8967461e07f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a4f88d7-07d6-449f-9fab-164c1a5e3a0e}, !- Handle
  {ec15229a-17b6-405d-a721-9299b77bf0b4}, !- Name
  {c4c4f8de-63af-4720-9d5d-a8967461e07f}, !- Source Object
  5,                                      !- Outlet Port
  {af08df50-ca4a-44c1-8cdb-d8c6419f3073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ec94d7-dc1a-4479-9d23-6a15ea925ba9}, !- Handle
  {f277f299-be29-42a3-a4e8-12d1b89072c0}, !- Name
  {af08df50-ca4a-44c1-8cdb-d8c6419f3073}, !- Source Object
  3,                                      !- Outlet Port
  {4038e361-3e27-4ea0-9ef2-b5e77c829e6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {14fe9450-d6eb-41a2-b731-390b570ebbf6}, !- Handle
  Makeup-Air Unit Supply Air Temp 17,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {25e4b011-b2d4-4abd-a0f7-4bc760d282ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25e4b011-b2d4-4abd-a0f7-4bc760d282ef}, !- Handle
  Makeup Air Unit Supply Air Temp Default 17, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {28ac19ed-146c-4425-8120-f155b176f825}, !- Handle
  Setpoint Manager Scheduled 18,          !- Name
  Temperature,                            !- Control Variable
  {14fe9450-d6eb-41a2-b731-390b570ebbf6}, !- Schedule Name
  {cc9b15a5-c4aa-4079-bb54-428ce7af61d5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {273dd1d8-198b-4c3f-8d98-d3a3bcd823f8}, !- Handle
  Coil Heating Electric 18,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1e8893a4-ebce-4e9d-9094-d3578845b507}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e099ad79-4719-4299-ab22-d99d5320234c}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb371a4d-1a6d-4e43-a41c-90312f9443b3}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {631705b1-c98b-4816-9361-73172f9276c6}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {963378bd-c0a3-45a1-9504-4281a04682d4}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {57d1f88f-bb9f-49a6-854b-01774e265604}, !- Handle
  Coil Cooling DX Single Speed 36,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e8893a4-ebce-4e9d-9094-d3578845b507}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e099ad79-4719-4299-ab22-d99d5320234c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb371a4d-1a6d-4e43-a41c-90312f9443b3}, !- Energy Input Ratio Function of Temperature Curve Name
  {631705b1-c98b-4816-9361-73172f9276c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {963378bd-c0a3-45a1-9504-4281a04682d4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cad384bb-4550-463f-b85d-d4583ecec72e}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eb39a5a8-7409-4ae4-a450-dfe30abb0c30}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 5 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {26fd2c02-97cd-4fd7-ab57-41215a49e2b1}, !- Air Inlet Node Name
  {ba3dd6fd-7a2e-4e3b-8937-c4c4be5e8dc3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cad384bb-4550-463f-b85d-d4583ecec72e}, !- Supply Air Fan Name
  {273dd1d8-198b-4c3f-8d98-d3a3bcd823f8}, !- Heating Coil Name
  {57d1f88f-bb9f-49a6-854b-01774e265604}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {675b4d6b-b458-4185-b70f-8529adbbcd94}, !- Handle
  Node 341,                               !- Name
  {e411aaf9-bc42-4fe4-9d8b-d8c01b552a48}, !- Inlet Port
  {26fd2c02-97cd-4fd7-ab57-41215a49e2b1}; !- Outlet Port

OS:Connection,
  {e411aaf9-bc42-4fe4-9d8b-d8c01b552a48}, !- Handle
  {edb83556-be8a-4234-bbda-2ea61ebe0366}, !- Name
  {a9738eb0-7c73-4501-8dfe-73864df0570b}, !- Source Object
  3,                                      !- Outlet Port
  {675b4d6b-b458-4185-b70f-8529adbbcd94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26fd2c02-97cd-4fd7-ab57-41215a49e2b1}, !- Handle
  {9b935cff-8835-4b7c-93dd-abc70eb0ab52}, !- Name
  {675b4d6b-b458-4185-b70f-8529adbbcd94}, !- Source Object
  3,                                      !- Outlet Port
  {eb39a5a8-7409-4ae4-a450-dfe30abb0c30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6432868c-2d1d-4a72-883c-555e0e1b09a8}, !- Handle
  Node 342,                               !- Name
  {ba3dd6fd-7a2e-4e3b-8937-c4c4be5e8dc3}, !- Inlet Port
  {9be5e2e6-c95a-4d63-b9e8-b4c6a790b6b6}; !- Outlet Port

OS:Connection,
  {9be5e2e6-c95a-4d63-b9e8-b4c6a790b6b6}, !- Handle
  {a1bd5d5a-642f-438a-ab0b-d408d74f0eb2}, !- Name
  {6432868c-2d1d-4a72-883c-555e0e1b09a8}, !- Source Object
  3,                                      !- Outlet Port
  {156c5bfd-9e02-470f-a204-5cae10626fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba3dd6fd-7a2e-4e3b-8937-c4c4be5e8dc3}, !- Handle
  {c38d570b-72e5-4337-814a-2a556e3af087}, !- Name
  {eb39a5a8-7409-4ae4-a450-dfe30abb0c30}, !- Source Object
  4,                                      !- Outlet Port
  {6432868c-2d1d-4a72-883c-555e0e1b09a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ba26d2c7-3ea0-4765-aab6-42738b0abebe}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9ff7daf2-1fcb-4253-a417-3aac1f35a6c7}, !- Water Inlet Node Name
  {b57a1bc0-d3e9-4656-85f1-ff7b3157c730}; !- Water Outlet Node Name

OS:Node,
  {2f0950ab-2fc0-4c7b-aa3c-862fdf54a09b}, !- Handle
  Node 343,                               !- Name
  {0dee961e-a706-44bf-a186-52c785b85e91}, !- Inlet Port
  {9ff7daf2-1fcb-4253-a417-3aac1f35a6c7}; !- Outlet Port

OS:Connection,
  {0dee961e-a706-44bf-a186-52c785b85e91}, !- Handle
  {ea0f2dee-c616-4184-a701-cd0bbac2588c}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  38,                                     !- Outlet Port
  {2f0950ab-2fc0-4c7b-aa3c-862fdf54a09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {149a0ae3-aefe-4034-8afa-7ab85147ebb3}, !- Handle
  Node 344,                               !- Name
  {b57a1bc0-d3e9-4656-85f1-ff7b3157c730}, !- Inlet Port
  {d404810b-770e-4bdd-b80d-c60e81ec2f55}; !- Outlet Port

OS:Connection,
  {9ff7daf2-1fcb-4253-a417-3aac1f35a6c7}, !- Handle
  {82b66ce6-b16e-42c7-899c-e6b8a6065091}, !- Name
  {2f0950ab-2fc0-4c7b-aa3c-862fdf54a09b}, !- Source Object
  3,                                      !- Outlet Port
  {ba26d2c7-3ea0-4765-aab6-42738b0abebe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b57a1bc0-d3e9-4656-85f1-ff7b3157c730}, !- Handle
  {46563e22-5205-4357-8f3d-558f831a7594}, !- Name
  {ba26d2c7-3ea0-4765-aab6-42738b0abebe}, !- Source Object
  10,                                     !- Outlet Port
  {149a0ae3-aefe-4034-8afa-7ab85147ebb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d404810b-770e-4bdd-b80d-c60e81ec2f55}, !- Handle
  {7aff8241-a5aa-4e0f-a02a-24c7e50785f2}, !- Name
  {149a0ae3-aefe-4034-8afa-7ab85147ebb3}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {001d6d0e-cc1d-4454-b2e1-0e680fba6fa1}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {ba26d2c7-3ea0-4765-aab6-42738b0abebe}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e20d1b2f-8afa-40d9-9058-723850ae9d90}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {63ec5f40-1fa7-4507-8233-ec6aa271e67d}, !- Inlet Air Node Name
  {a92f7f0d-353c-48f5-8efa-9ee5b0dbe1f3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78c3d123-873e-4c4a-b361-ac5635203253}, !- Handle
  Node 345,                               !- Name
  {bd13fa5a-d0cc-449e-9bbb-c75bcc165fef}, !- Inlet Port
  {3dcdeacb-d88d-43d8-bc42-970fa3bf65b4}; !- Outlet Port

OS:Connection,
  {aed990e8-0a4b-4d86-b7b4-2ef2331d2005}, !- Handle
  {3cf8fdff-51e1-4154-87cf-2f072c8b5f6a}, !- Name
  {4aeb0743-06d3-4e3e-b2f2-601b0d768a01}, !- Source Object
  3,                                      !- Outlet Port
  {156c5bfd-9e02-470f-a204-5cae10626fc7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bd13fa5a-d0cc-449e-9bbb-c75bcc165fef}, !- Handle
  {14e3db93-f095-4f3e-aee3-b539070c0a54}, !- Name
  {c0739d26-980f-4e25-9adf-328960128450}, !- Source Object
  12,                                     !- Outlet Port
  {78c3d123-873e-4c4a-b361-ac5635203253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcdeacb-d88d-43d8-bc42-970fa3bf65b4}, !- Handle
  {318f9792-a072-4842-8d83-e9222a1d9375}, !- Name
  {78c3d123-873e-4c4a-b361-ac5635203253}, !- Source Object
  3,                                      !- Outlet Port
  {47be75a6-f746-4a4e-85e0-6c934b621ae4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63ec5f40-1fa7-4507-8233-ec6aa271e67d}, !- Handle
  {a44a3c2b-4f8d-421f-9e87-16ef3bfbae35}, !- Name
  {2c5225c5-d7df-443d-885a-489f3a16c325}, !- Source Object
  3,                                      !- Outlet Port
  {e20d1b2f-8afa-40d9-9058-723850ae9d90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a92f7f0d-353c-48f5-8efa-9ee5b0dbe1f3}, !- Handle
  {5608769b-8412-47fc-ad47-b21a8abcbe45}, !- Name
  {e20d1b2f-8afa-40d9-9058-723850ae9d90}, !- Source Object
  4,                                      !- Outlet Port
  {4aeb0743-06d3-4e3e-b2f2-601b0d768a01}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c7be6919-1c8d-4899-b91e-66eb73e43631}, !- Handle
  Sys_1_Make-up air unit 18,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {dfa57a53-ab01-4dd2-8498-e3e0cbae1eb1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c547b25f-cd3b-4adb-a5b2-2aed51e56dd7}, !- Supply Side Inlet Node Name
  {af0a9462-b8e0-45e3-8f60-8580feaf275b}, !- Demand Side Outlet Node Name
  {e2bb58e9-aa85-48bf-8337-a3092ea63bed}, !- Demand Side Inlet Node A
  {76ce9cb9-64d2-4893-bdbe-8d4b4b7a0650}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eefba8d8-5647-4ec5-8de7-cc9c18b34bcb}, !- Demand Mixer Name
  {b5258000-391b-41f0-9dbf-bf3e5dd8a385}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7129575-2eb3-43dd-be14-aee90bd63271}, !- Handle
  Node 346,                               !- Name
  {c547b25f-cd3b-4adb-a5b2-2aed51e56dd7}, !- Inlet Port
  {7a646234-5505-4749-8ba7-9cfed0a6b8c2}; !- Outlet Port

OS:Node,
  {31a7ea73-88d7-46bf-8928-392ce7d73028}, !- Handle
  Node 347,                               !- Name
  {1882a0f3-08ea-42b1-9d20-0e2ac91b5e85}, !- Inlet Port
  {76ce9cb9-64d2-4893-bdbe-8d4b4b7a0650}; !- Outlet Port

OS:Connection,
  {c547b25f-cd3b-4adb-a5b2-2aed51e56dd7}, !- Handle
  {b20bddc9-fc8c-4368-9b7d-aa28e0d9b5e2}, !- Name
  {c7be6919-1c8d-4899-b91e-66eb73e43631}, !- Source Object
  8,                                      !- Outlet Port
  {c7129575-2eb3-43dd-be14-aee90bd63271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ce9cb9-64d2-4893-bdbe-8d4b4b7a0650}, !- Handle
  {6379a7e9-00a1-4c8b-8737-fee73613b23f}, !- Name
  {31a7ea73-88d7-46bf-8928-392ce7d73028}, !- Source Object
  3,                                      !- Outlet Port
  {c7be6919-1c8d-4899-b91e-66eb73e43631}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {86ffef90-bcc0-495a-a8e9-20448d9aeca1}, !- Handle
  Node 348,                               !- Name
  {e2bb58e9-aa85-48bf-8337-a3092ea63bed}, !- Inlet Port
  {e8eb9083-7407-4365-8e04-ff5a090e367b}; !- Outlet Port

OS:Node,
  {ff918099-25ef-4190-99c5-31dda8049e73}, !- Handle
  Node 349,                               !- Name
  {28b8af34-4587-47f0-8139-e2cc6becc6ba}, !- Inlet Port
  {af0a9462-b8e0-45e3-8f60-8580feaf275b}; !- Outlet Port

OS:Node,
  {0115d85c-b8a5-4480-8868-4c0a93329d99}, !- Handle
  Node 350,                               !- Name
  {1906aa5c-4518-4a08-8840-2bfb9680a2f0}, !- Inlet Port
  {6cc04d84-38c8-4d0c-ad90-b819bf8b243b}; !- Outlet Port

OS:Connection,
  {e2bb58e9-aa85-48bf-8337-a3092ea63bed}, !- Handle
  {5b4e04d9-5b21-4b92-a307-7fcd48cd4d86}, !- Name
  {c7be6919-1c8d-4899-b91e-66eb73e43631}, !- Source Object
  10,                                     !- Outlet Port
  {86ffef90-bcc0-495a-a8e9-20448d9aeca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0a9462-b8e0-45e3-8f60-8580feaf275b}, !- Handle
  {40972e61-0d91-4d52-99b6-a07de5aff6c4}, !- Name
  {ff918099-25ef-4190-99c5-31dda8049e73}, !- Source Object
  3,                                      !- Outlet Port
  {c7be6919-1c8d-4899-b91e-66eb73e43631}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b5258000-391b-41f0-9dbf-bf3e5dd8a385}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {e8eb9083-7407-4365-8e04-ff5a090e367b}, !- Inlet Node Name
  {33626d37-246f-4159-a308-52d2ef59d641}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eefba8d8-5647-4ec5-8de7-cc9c18b34bcb}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {28b8af34-4587-47f0-8139-e2cc6becc6ba}, !- Outlet Node Name
  {ab2de725-440d-4add-9871-345d0882a822}; !- Inlet Node Name 1

OS:Connection,
  {e8eb9083-7407-4365-8e04-ff5a090e367b}, !- Handle
  {5ab08cf4-cdcc-42eb-8d5e-be337d52397f}, !- Name
  {86ffef90-bcc0-495a-a8e9-20448d9aeca1}, !- Source Object
  3,                                      !- Outlet Port
  {b5258000-391b-41f0-9dbf-bf3e5dd8a385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b8af34-4587-47f0-8139-e2cc6becc6ba}, !- Handle
  {06fe13ae-b244-4482-8a4d-f79791f28a74}, !- Name
  {eefba8d8-5647-4ec5-8de7-cc9c18b34bcb}, !- Source Object
  2,                                      !- Outlet Port
  {ff918099-25ef-4190-99c5-31dda8049e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db1a8de2-61ce-4f57-8656-21bf10615222}, !- Handle
  {c7be6919-1c8d-4899-b91e-66eb73e43631}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dfa57a53-ab01-4dd2-8498-e3e0cbae1eb1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18; !- Name

OS:Fan:ConstantVolume,
  {ea1f073e-7d4c-4c5e-80ee-23f96aadb0a2}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3f1c263a-b0ed-43c5-8eaa-e2cbcc61ac46}, !- Air Inlet Node Name
  {1882a0f3-08ea-42b1-9d20-0e2ac91b5e85}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {212d99b3-3ed2-4c68-be0e-2b6de0f3c18c}, !- Handle
  Coil Heating Water 19,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8d0bd59-e360-4922-988d-41c5e451935c}, !- Water Inlet Node Name
  {0d387c46-2558-4d5c-baa3-218954e6377d}, !- Water Outlet Node Name
  {d6ab2d0b-03e5-4e9e-be7d-1203f80ecdd2}, !- Air Inlet Node Name
  {58ce4891-bb94-4cad-afca-8240f545a47c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fce5666a-fa5e-4c91-8d0a-b72f7ab876e3}, !- Handle
  Node 351,                               !- Name
  {081e2195-b5e0-4be6-99e5-a51edd66513d}, !- Inlet Port
  {e8d0bd59-e360-4922-988d-41c5e451935c}; !- Outlet Port

OS:Connection,
  {081e2195-b5e0-4be6-99e5-a51edd66513d}, !- Handle
  {308344f9-adc8-4ec2-af0c-5a0298543141}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  39,                                     !- Outlet Port
  {fce5666a-fa5e-4c91-8d0a-b72f7ab876e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cfaff48-de87-4af8-ba00-ab5dab139e1d}, !- Handle
  Node 352,                               !- Name
  {0d387c46-2558-4d5c-baa3-218954e6377d}, !- Inlet Port
  {d83579b8-0e10-4206-b1fe-8a904e444148}; !- Outlet Port

OS:Connection,
  {e8d0bd59-e360-4922-988d-41c5e451935c}, !- Handle
  {5c6f34b6-f988-42b3-a225-436f6771b6ce}, !- Name
  {fce5666a-fa5e-4c91-8d0a-b72f7ab876e3}, !- Source Object
  3,                                      !- Outlet Port
  {212d99b3-3ed2-4c68-be0e-2b6de0f3c18c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d387c46-2558-4d5c-baa3-218954e6377d}, !- Handle
  {ab68ed26-a8dd-4d10-9e53-e4cfb8e12c0e}, !- Name
  {212d99b3-3ed2-4c68-be0e-2b6de0f3c18c}, !- Source Object
  6,                                      !- Outlet Port
  {2cfaff48-de87-4af8-ba00-ab5dab139e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83579b8-0e10-4206-b1fe-8a904e444148}, !- Handle
  {c2232e18-a9f4-47ed-8ec7-1396b80c005d}, !- Name
  {2cfaff48-de87-4af8-ba00-ab5dab139e1d}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  39;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {19ecfff0-1220-437e-b196-410330b1dbf1}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cb31f54-4b3d-4929-aac3-6779c1002bdc}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d78c495-8b47-421d-8131-d6c7fb18c931}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {517fa8e5-46e4-429c-8ebb-cae48646c4c7}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86b5bd29-6182-44f9-ae09-baf8449da50c}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {40076a6e-0326-4aab-94e8-637d021632d3}, !- Handle
  Coil Cooling DX Single Speed 37,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {411b7b12-28d9-4100-b33f-076db580b84d}, !- Air Inlet Node Name
  {293e6064-2c77-463a-8f44-e9f91d9057e5}, !- Air Outlet Node Name
  {19ecfff0-1220-437e-b196-410330b1dbf1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7cb31f54-4b3d-4929-aac3-6779c1002bdc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6d78c495-8b47-421d-8131-d6c7fb18c931}, !- Energy Input Ratio Function of Temperature Curve Name
  {517fa8e5-46e4-429c-8ebb-cae48646c4c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {86b5bd29-6182-44f9-ae09-baf8449da50c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {01bff8fc-ef56-4e05-adef-f1b89b3070f8}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75352a93-7f25-4320-bc55-2554cd61a9be}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75352a93-7f25-4320-bc55-2554cd61a9be}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {77ba7cee-1410-41d3-9f6d-d67579d5ebf3}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {01bff8fc-ef56-4e05-adef-f1b89b3070f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83dd9c4b-d701-4b23-a70b-8c45573bb13a}, !- Mixed Air Node Name
  {e0689b00-45b5-4e5f-9b09-0c5caac8b16e}, !- Outdoor Air Stream Node Name
  {39ad523f-8b3d-4215-86ef-684939e60300}, !- Relief Air Stream Node Name
  {7a646234-5505-4749-8ba7-9cfed0a6b8c2}; !- Return Air Stream Node Name

OS:Node,
  {2c9884a1-832d-469d-a3fb-0bd32295438f}, !- Handle
  Node 353,                               !- Name
  ,                                       !- Inlet Port
  {e0689b00-45b5-4e5f-9b09-0c5caac8b16e}; !- Outlet Port

OS:Connection,
  {e0689b00-45b5-4e5f-9b09-0c5caac8b16e}, !- Handle
  {f2112d58-8266-40ee-92df-08e755fa3723}, !- Name
  {2c9884a1-832d-469d-a3fb-0bd32295438f}, !- Source Object
  3,                                      !- Outlet Port
  {77ba7cee-1410-41d3-9f6d-d67579d5ebf3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b79f2b0-27e6-4fe6-b354-fa37940e0baa}, !- Handle
  Node 354,                               !- Name
  {39ad523f-8b3d-4215-86ef-684939e60300}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39ad523f-8b3d-4215-86ef-684939e60300}, !- Handle
  {c0d9934b-5f63-4152-b2ce-cc1b52752c36}, !- Name
  {77ba7cee-1410-41d3-9f6d-d67579d5ebf3}, !- Source Object
  7,                                      !- Outlet Port
  {9b79f2b0-27e6-4fe6-b354-fa37940e0baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1882a0f3-08ea-42b1-9d20-0e2ac91b5e85}, !- Handle
  {609cbe52-b031-4135-a546-8d0c13f99d2e}, !- Name
  {ea1f073e-7d4c-4c5e-80ee-23f96aadb0a2}, !- Source Object
  9,                                      !- Outlet Port
  {31a7ea73-88d7-46bf-8928-392ce7d73028}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50893125-3103-498f-a505-cc318dfd5c4d}, !- Handle
  Node 355,                               !- Name
  {58ce4891-bb94-4cad-afca-8240f545a47c}, !- Inlet Port
  {3f1c263a-b0ed-43c5-8eaa-e2cbcc61ac46}; !- Outlet Port

OS:Connection,
  {58ce4891-bb94-4cad-afca-8240f545a47c}, !- Handle
  {d2d7a71d-49bc-4244-9bdd-48213f591478}, !- Name
  {212d99b3-3ed2-4c68-be0e-2b6de0f3c18c}, !- Source Object
  8,                                      !- Outlet Port
  {50893125-3103-498f-a505-cc318dfd5c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1c263a-b0ed-43c5-8eaa-e2cbcc61ac46}, !- Handle
  {4da1f7f0-1b02-4431-9321-7024f1433b60}, !- Name
  {50893125-3103-498f-a505-cc318dfd5c4d}, !- Source Object
  3,                                      !- Outlet Port
  {ea1f073e-7d4c-4c5e-80ee-23f96aadb0a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2767aca0-595f-436d-aa70-79e3c12aa57c}, !- Handle
  Controller Water Coil 19,               !- Name
  {212d99b3-3ed2-4c68-be0e-2b6de0f3c18c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e33a644e-47ac-4598-bfd1-7de063596969}, !- Handle
  Node 356,                               !- Name
  {293e6064-2c77-463a-8f44-e9f91d9057e5}, !- Inlet Port
  {d6ab2d0b-03e5-4e9e-be7d-1203f80ecdd2}; !- Outlet Port

OS:Connection,
  {293e6064-2c77-463a-8f44-e9f91d9057e5}, !- Handle
  {6fd1920b-e876-44fa-aef8-0f788e552764}, !- Name
  {40076a6e-0326-4aab-94e8-637d021632d3}, !- Source Object
  9,                                      !- Outlet Port
  {e33a644e-47ac-4598-bfd1-7de063596969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ab2d0b-03e5-4e9e-be7d-1203f80ecdd2}, !- Handle
  {6c6b1fed-6be3-4f7d-a7f3-c442c2e98798}, !- Name
  {e33a644e-47ac-4598-bfd1-7de063596969}, !- Source Object
  3,                                      !- Outlet Port
  {212d99b3-3ed2-4c68-be0e-2b6de0f3c18c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {faa4afdf-a99d-48da-8007-1d13aa87688e}, !- Handle
  Node 357,                               !- Name
  {83dd9c4b-d701-4b23-a70b-8c45573bb13a}, !- Inlet Port
  {411b7b12-28d9-4100-b33f-076db580b84d}; !- Outlet Port

OS:Connection,
  {7a646234-5505-4749-8ba7-9cfed0a6b8c2}, !- Handle
  {06fe827d-5f22-4dbf-a999-615e06c60154}, !- Name
  {c7129575-2eb3-43dd-be14-aee90bd63271}, !- Source Object
  3,                                      !- Outlet Port
  {77ba7cee-1410-41d3-9f6d-d67579d5ebf3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83dd9c4b-d701-4b23-a70b-8c45573bb13a}, !- Handle
  {ebd5cf3e-9e57-4cc6-8462-417263024bdb}, !- Name
  {77ba7cee-1410-41d3-9f6d-d67579d5ebf3}, !- Source Object
  5,                                      !- Outlet Port
  {faa4afdf-a99d-48da-8007-1d13aa87688e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411b7b12-28d9-4100-b33f-076db580b84d}, !- Handle
  {daf8770a-1751-4212-b711-81e2107116f1}, !- Name
  {faa4afdf-a99d-48da-8007-1d13aa87688e}, !- Source Object
  3,                                      !- Outlet Port
  {40076a6e-0326-4aab-94e8-637d021632d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4fae1eee-6e29-45b8-925b-041318ad2c13}, !- Handle
  Makeup-Air Unit Supply Air Temp 18,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {d6afd5e8-b53f-4ba9-9dea-c6e38247ebfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6afd5e8-b53f-4ba9-9dea-c6e38247ebfe}, !- Handle
  Makeup Air Unit Supply Air Temp Default 18, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {18cca6c1-aa08-404d-86ef-05872dd7f609}, !- Handle
  Setpoint Manager Scheduled 19,          !- Name
  Temperature,                            !- Control Variable
  {4fae1eee-6e29-45b8-925b-041318ad2c13}, !- Schedule Name
  {31a7ea73-88d7-46bf-8928-392ce7d73028}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {470bebe4-567d-40a9-8509-43b852bb62dd}, !- Handle
  Coil Heating Electric 19,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a1bc722d-d6da-41ea-8add-a91d8cb9da73}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05bc78f9-4a47-4cdd-9965-df3416bc7817}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97a721e8-9fa6-4eb5-8c3e-28c9c5b94c31}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {362c2534-8fbb-4d04-83b2-25749b75bba6}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a46b54f4-cb0e-4d0c-80cd-66c2a1ce2172}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f809f489-c0ea-4da2-a54b-726d0a87810b}, !- Handle
  Coil Cooling DX Single Speed 38,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bc722d-d6da-41ea-8add-a91d8cb9da73}, !- Total Cooling Capacity Function of Temperature Curve Name
  {05bc78f9-4a47-4cdd-9965-df3416bc7817}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {97a721e8-9fa6-4eb5-8c3e-28c9c5b94c31}, !- Energy Input Ratio Function of Temperature Curve Name
  {362c2534-8fbb-4d04-83b2-25749b75bba6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a46b54f4-cb0e-4d0c-80cd-66c2a1ce2172}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e4c8f70b-ad1d-4999-a040-544bd5782c0a}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0e843c6b-cb3e-4a2b-b70a-a2b23239a6cd}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 6 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {f70067e1-85a2-4ded-a002-90f5f4b5f5d2}, !- Air Inlet Node Name
  {b3569dbb-1842-4ede-a863-03a5496df151}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e4c8f70b-ad1d-4999-a040-544bd5782c0a}, !- Supply Air Fan Name
  {470bebe4-567d-40a9-8509-43b852bb62dd}, !- Heating Coil Name
  {f809f489-c0ea-4da2-a54b-726d0a87810b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a9c11fa3-8ab1-4dae-b343-1ee620d40745}, !- Handle
  Node 358,                               !- Name
  {5bbb7538-5923-4663-9942-3bff84713d6a}, !- Inlet Port
  {f70067e1-85a2-4ded-a002-90f5f4b5f5d2}; !- Outlet Port

OS:Connection,
  {5bbb7538-5923-4663-9942-3bff84713d6a}, !- Handle
  {a2090fb8-a70b-4522-a6e0-2dadd506acdd}, !- Name
  {730dd33f-4b00-4eb5-88c3-1523561e07c5}, !- Source Object
  3,                                      !- Outlet Port
  {a9c11fa3-8ab1-4dae-b343-1ee620d40745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70067e1-85a2-4ded-a002-90f5f4b5f5d2}, !- Handle
  {c2fa0e24-c9ce-4200-95fa-576ca91f1f89}, !- Name
  {a9c11fa3-8ab1-4dae-b343-1ee620d40745}, !- Source Object
  3,                                      !- Outlet Port
  {0e843c6b-cb3e-4a2b-b70a-a2b23239a6cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fdae349-d03c-4156-8112-2d2f1b69c7c3}, !- Handle
  Node 359,                               !- Name
  {b3569dbb-1842-4ede-a863-03a5496df151}, !- Inlet Port
  {f5dc0f1a-df98-4ee8-8075-d4da7485a999}; !- Outlet Port

OS:Connection,
  {f5dc0f1a-df98-4ee8-8075-d4da7485a999}, !- Handle
  {23d98772-419f-4403-a49d-1096fc7ca858}, !- Name
  {2fdae349-d03c-4156-8112-2d2f1b69c7c3}, !- Source Object
  3,                                      !- Outlet Port
  {684619bc-cc28-4d66-9336-03651b1001ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3569dbb-1842-4ede-a863-03a5496df151}, !- Handle
  {e2216c9a-a988-42aa-b4ec-68a8896b879b}, !- Name
  {0e843c6b-cb3e-4a2b-b70a-a2b23239a6cd}, !- Source Object
  4,                                      !- Outlet Port
  {2fdae349-d03c-4156-8112-2d2f1b69c7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bfa4e1d6-ff65-44aa-8cc5-43e35e6b715e}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {521314c7-fad6-46b5-bdeb-ad762d34f04a}, !- Water Inlet Node Name
  {646bd8b3-0c4c-4f95-a3b3-660159eb5822}; !- Water Outlet Node Name

OS:Node,
  {69dbd70b-b011-497a-a618-aea7fdab6f43}, !- Handle
  Node 360,                               !- Name
  {87b2cfd7-ce29-4556-b8ed-4b3558bad74e}, !- Inlet Port
  {521314c7-fad6-46b5-bdeb-ad762d34f04a}; !- Outlet Port

OS:Connection,
  {87b2cfd7-ce29-4556-b8ed-4b3558bad74e}, !- Handle
  {caf4b9b4-69ca-467d-80ad-b89cadb271a8}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  40,                                     !- Outlet Port
  {69dbd70b-b011-497a-a618-aea7fdab6f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fb3fcae-4958-43f3-867e-ba780443b09c}, !- Handle
  Node 361,                               !- Name
  {646bd8b3-0c4c-4f95-a3b3-660159eb5822}, !- Inlet Port
  {ad045753-5514-48f6-87b3-246a46956cbc}; !- Outlet Port

OS:Connection,
  {521314c7-fad6-46b5-bdeb-ad762d34f04a}, !- Handle
  {a203a47d-982d-4dbc-abac-aeaef80af05c}, !- Name
  {69dbd70b-b011-497a-a618-aea7fdab6f43}, !- Source Object
  3,                                      !- Outlet Port
  {bfa4e1d6-ff65-44aa-8cc5-43e35e6b715e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {646bd8b3-0c4c-4f95-a3b3-660159eb5822}, !- Handle
  {4c1ae927-ebb2-4bbe-a445-bce21a79e516}, !- Name
  {bfa4e1d6-ff65-44aa-8cc5-43e35e6b715e}, !- Source Object
  10,                                     !- Outlet Port
  {4fb3fcae-4958-43f3-867e-ba780443b09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad045753-5514-48f6-87b3-246a46956cbc}, !- Handle
  {67f4c589-7615-49d0-8434-f7ca0805371c}, !- Name
  {4fb3fcae-4958-43f3-867e-ba780443b09c}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e5a7f5ba-38e0-48e9-959a-aebdcc1af2c6}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {bfa4e1d6-ff65-44aa-8cc5-43e35e6b715e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8a75f2a2-3f76-4d67-ad1f-f18f36b9358d}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {33626d37-246f-4159-a308-52d2ef59d641}, !- Inlet Air Node Name
  {1906aa5c-4518-4a08-8840-2bfb9680a2f0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {400eaf74-1f86-491a-be7a-3439ab1f2ebc}, !- Handle
  Node 362,                               !- Name
  {f1a81bd9-ea94-45eb-a483-572abc947285}, !- Inlet Port
  {ab2de725-440d-4add-9871-345d0882a822}; !- Outlet Port

OS:Connection,
  {6cc04d84-38c8-4d0c-ad90-b819bf8b243b}, !- Handle
  {698390e7-a611-483a-8d8c-ae3e458bdfaa}, !- Name
  {0115d85c-b8a5-4480-8868-4c0a93329d99}, !- Source Object
  3,                                      !- Outlet Port
  {684619bc-cc28-4d66-9336-03651b1001ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f1a81bd9-ea94-45eb-a483-572abc947285}, !- Handle
  {74fe0d46-e473-4b72-9802-e4ae5ca7fea5}, !- Name
  {5cd32002-3bc8-477c-9584-89ad2a4e2f51}, !- Source Object
  12,                                     !- Outlet Port
  {400eaf74-1f86-491a-be7a-3439ab1f2ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2de725-440d-4add-9871-345d0882a822}, !- Handle
  {d819f6d4-f761-46b0-8af2-ba447e2e5b45}, !- Name
  {400eaf74-1f86-491a-be7a-3439ab1f2ebc}, !- Source Object
  3,                                      !- Outlet Port
  {eefba8d8-5647-4ec5-8de7-cc9c18b34bcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33626d37-246f-4159-a308-52d2ef59d641}, !- Handle
  {c6041ac8-da7e-4866-8d83-266586207020}, !- Name
  {b5258000-391b-41f0-9dbf-bf3e5dd8a385}, !- Source Object
  3,                                      !- Outlet Port
  {8a75f2a2-3f76-4d67-ad1f-f18f36b9358d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1906aa5c-4518-4a08-8840-2bfb9680a2f0}, !- Handle
  {48b88b95-680a-4196-99b8-4bebdfcad46c}, !- Name
  {8a75f2a2-3f76-4d67-ad1f-f18f36b9358d}, !- Source Object
  4,                                      !- Outlet Port
  {0115d85c-b8a5-4480-8868-4c0a93329d99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4901176d-dd1b-4210-8bfe-f0c07e22d7b3}, !- Handle
  Sys_1_Make-up air unit 19,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {be68d390-179c-4132-ad83-8356c664f01c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f0b5a13-e1a0-482d-83a4-32d871201b39}, !- Supply Side Inlet Node Name
  {5d1f8c63-8210-4a5f-a373-387f0333e311}, !- Demand Side Outlet Node Name
  {6933e96d-ba32-4b74-9b51-adb124ff861c}, !- Demand Side Inlet Node A
  {6300cbbb-1df1-4117-a799-905a4654ac29}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c2da05ad-aa57-42e6-b463-d242ae690c0f}, !- Demand Mixer Name
  {93de2562-4396-4e24-9e9e-484f8fa10bd5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb7a9109-742a-4fe0-a2f9-358217ec3707}, !- Handle
  Node 363,                               !- Name
  {1f0b5a13-e1a0-482d-83a4-32d871201b39}, !- Inlet Port
  {8828165b-a133-4a81-b788-b7d32556094d}; !- Outlet Port

OS:Node,
  {404bb310-897c-40ac-89fc-43696b147e60}, !- Handle
  Node 364,                               !- Name
  {7d5357f0-0b0e-4edc-a270-c57517e35aa2}, !- Inlet Port
  {6300cbbb-1df1-4117-a799-905a4654ac29}; !- Outlet Port

OS:Connection,
  {1f0b5a13-e1a0-482d-83a4-32d871201b39}, !- Handle
  {7e42fed8-22dd-4c1e-ac98-6b1e00c58fdf}, !- Name
  {4901176d-dd1b-4210-8bfe-f0c07e22d7b3}, !- Source Object
  8,                                      !- Outlet Port
  {cb7a9109-742a-4fe0-a2f9-358217ec3707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6300cbbb-1df1-4117-a799-905a4654ac29}, !- Handle
  {3cb11147-26c8-422b-bb02-37ab1e13dee6}, !- Name
  {404bb310-897c-40ac-89fc-43696b147e60}, !- Source Object
  3,                                      !- Outlet Port
  {4901176d-dd1b-4210-8bfe-f0c07e22d7b3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d56016f2-26a1-44cc-8d9f-8658d07b3140}, !- Handle
  Node 365,                               !- Name
  {6933e96d-ba32-4b74-9b51-adb124ff861c}, !- Inlet Port
  {c378be62-8ba1-4417-8090-0fc35bc24ea4}; !- Outlet Port

OS:Node,
  {ee7aabcc-3983-42d9-aaa3-3c7ac51837c7}, !- Handle
  Node 366,                               !- Name
  {40dff6e3-b91c-4eb4-a27f-f1170eef0559}, !- Inlet Port
  {5d1f8c63-8210-4a5f-a373-387f0333e311}; !- Outlet Port

OS:Node,
  {e314108a-51f6-40d1-9b1c-666a32bb88f6}, !- Handle
  Node 367,                               !- Name
  {419dc122-3584-4086-9937-3884e49c8fb9}, !- Inlet Port
  {041f60d3-fdde-4a79-89bf-e28ccee7ce53}; !- Outlet Port

OS:Connection,
  {6933e96d-ba32-4b74-9b51-adb124ff861c}, !- Handle
  {d4bd93f1-12ab-4ec2-bc8d-ec48ca387e09}, !- Name
  {4901176d-dd1b-4210-8bfe-f0c07e22d7b3}, !- Source Object
  10,                                     !- Outlet Port
  {d56016f2-26a1-44cc-8d9f-8658d07b3140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1f8c63-8210-4a5f-a373-387f0333e311}, !- Handle
  {3d08d7d6-716e-4acd-86cc-34ab7d49c638}, !- Name
  {ee7aabcc-3983-42d9-aaa3-3c7ac51837c7}, !- Source Object
  3,                                      !- Outlet Port
  {4901176d-dd1b-4210-8bfe-f0c07e22d7b3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {93de2562-4396-4e24-9e9e-484f8fa10bd5}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {c378be62-8ba1-4417-8090-0fc35bc24ea4}, !- Inlet Node Name
  {bb5be37a-a5bd-4006-b118-2c392099408c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c2da05ad-aa57-42e6-b463-d242ae690c0f}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {40dff6e3-b91c-4eb4-a27f-f1170eef0559}, !- Outlet Node Name
  {1e391778-ede3-4335-a5fc-b4c943abe856}; !- Inlet Node Name 1

OS:Connection,
  {c378be62-8ba1-4417-8090-0fc35bc24ea4}, !- Handle
  {b26f4019-ef99-4d07-80c8-6a857f147aef}, !- Name
  {d56016f2-26a1-44cc-8d9f-8658d07b3140}, !- Source Object
  3,                                      !- Outlet Port
  {93de2562-4396-4e24-9e9e-484f8fa10bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40dff6e3-b91c-4eb4-a27f-f1170eef0559}, !- Handle
  {0984c282-001a-47b4-86db-641497ebcc44}, !- Name
  {c2da05ad-aa57-42e6-b463-d242ae690c0f}, !- Source Object
  2,                                      !- Outlet Port
  {ee7aabcc-3983-42d9-aaa3-3c7ac51837c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {088ccf22-7424-4815-a4fd-fb058f2bc053}, !- Handle
  {4901176d-dd1b-4210-8bfe-f0c07e22d7b3}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {be68d390-179c-4132-ad83-8356c664f01c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19; !- Name

OS:Fan:ConstantVolume,
  {3917c1af-442f-4990-95be-0a3354f48fa4}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d0ec0aa1-978e-4bde-9aaa-c364ba2a3cc0}, !- Air Inlet Node Name
  {7d5357f0-0b0e-4edc-a270-c57517e35aa2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7fc26a38-f946-4f7d-b2f9-be3470dcbfb9}, !- Handle
  Coil Heating Water 20,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae4e85ea-3fde-4725-8e8c-58af4017026e}, !- Water Inlet Node Name
  {1bf4dde8-e53f-4e31-8d37-0bc5f1c5b63b}, !- Water Outlet Node Name
  {f8755dd6-26a3-4100-9e3e-2b36a91be070}, !- Air Inlet Node Name
  {75860dc3-fb76-4676-a6b4-621a87b6cfb4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c6c8ed6f-ba92-47d5-b68f-33ac910e11a5}, !- Handle
  Node 368,                               !- Name
  {99ea511d-417b-470c-b0c8-45f9ebdc8ca4}, !- Inlet Port
  {ae4e85ea-3fde-4725-8e8c-58af4017026e}; !- Outlet Port

OS:Connection,
  {99ea511d-417b-470c-b0c8-45f9ebdc8ca4}, !- Handle
  {6293bf34-35a2-4615-b246-cd411229a92f}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  41,                                     !- Outlet Port
  {c6c8ed6f-ba92-47d5-b68f-33ac910e11a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8165cf8e-e91b-49e9-b886-2638f03b8cc4}, !- Handle
  Node 369,                               !- Name
  {1bf4dde8-e53f-4e31-8d37-0bc5f1c5b63b}, !- Inlet Port
  {04920e14-743f-4583-859d-b1991f427324}; !- Outlet Port

OS:Connection,
  {ae4e85ea-3fde-4725-8e8c-58af4017026e}, !- Handle
  {84cdc018-6f86-4c8a-af6c-dd62cf4e454c}, !- Name
  {c6c8ed6f-ba92-47d5-b68f-33ac910e11a5}, !- Source Object
  3,                                      !- Outlet Port
  {7fc26a38-f946-4f7d-b2f9-be3470dcbfb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1bf4dde8-e53f-4e31-8d37-0bc5f1c5b63b}, !- Handle
  {9db81369-52fe-4384-9464-5eca1274f27f}, !- Name
  {7fc26a38-f946-4f7d-b2f9-be3470dcbfb9}, !- Source Object
  6,                                      !- Outlet Port
  {8165cf8e-e91b-49e9-b886-2638f03b8cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04920e14-743f-4583-859d-b1991f427324}, !- Handle
  {60ccd04e-0110-470a-9e65-8e4f1d395e5d}, !- Name
  {8165cf8e-e91b-49e9-b886-2638f03b8cc4}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  41;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {10f36943-87d3-4e85-9970-a119eb68a4bd}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b6cd5be-923a-4fa5-b4dd-7084553e4a48}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5df0fbd0-55b9-4369-9407-63c5373929e0}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f60346f5-27a1-4a35-9ff6-ae9e10229571}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50f87c09-a416-4fb5-8b34-6edca9a112e3}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {36c42ebf-c4a5-4632-90e5-7d255472a5bf}, !- Handle
  Coil Cooling DX Single Speed 39,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {67a50d45-10f5-4bfe-8199-95843593907d}, !- Air Inlet Node Name
  {9363fe05-1448-4828-9a9f-ed0ca032c42c}, !- Air Outlet Node Name
  {10f36943-87d3-4e85-9970-a119eb68a4bd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9b6cd5be-923a-4fa5-b4dd-7084553e4a48}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5df0fbd0-55b9-4369-9407-63c5373929e0}, !- Energy Input Ratio Function of Temperature Curve Name
  {f60346f5-27a1-4a35-9ff6-ae9e10229571}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {50f87c09-a416-4fb5-8b34-6edca9a112e3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {88513e2b-c4e8-4bb6-ae5d-3ac0655526e7}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {02569307-8c94-4a97-994b-ff7830b0a4e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {02569307-8c94-4a97-994b-ff7830b0a4e1}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {83910ab6-9793-45a0-9386-a0a947df4c12}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {88513e2b-c4e8-4bb6-ae5d-3ac0655526e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c4c9d45-7ea8-49af-a492-0191e297da3b}, !- Mixed Air Node Name
  {0056fcac-c944-4a59-8238-ed59eb85ab3c}, !- Outdoor Air Stream Node Name
  {dd3789c9-128d-4e0a-9889-b9fe8ff54564}, !- Relief Air Stream Node Name
  {8828165b-a133-4a81-b788-b7d32556094d}; !- Return Air Stream Node Name

OS:Node,
  {f057a10b-6899-4272-9a33-29809618d041}, !- Handle
  Node 370,                               !- Name
  ,                                       !- Inlet Port
  {0056fcac-c944-4a59-8238-ed59eb85ab3c}; !- Outlet Port

OS:Connection,
  {0056fcac-c944-4a59-8238-ed59eb85ab3c}, !- Handle
  {13ede03f-fec1-479b-b47a-f97236ee814a}, !- Name
  {f057a10b-6899-4272-9a33-29809618d041}, !- Source Object
  3,                                      !- Outlet Port
  {83910ab6-9793-45a0-9386-a0a947df4c12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60a2c13b-ac42-45b8-bc2d-0b4557f372dc}, !- Handle
  Node 371,                               !- Name
  {dd3789c9-128d-4e0a-9889-b9fe8ff54564}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd3789c9-128d-4e0a-9889-b9fe8ff54564}, !- Handle
  {003a84d4-b40e-4171-8f7f-950a86b115b9}, !- Name
  {83910ab6-9793-45a0-9386-a0a947df4c12}, !- Source Object
  7,                                      !- Outlet Port
  {60a2c13b-ac42-45b8-bc2d-0b4557f372dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5357f0-0b0e-4edc-a270-c57517e35aa2}, !- Handle
  {7632537f-f8c5-4a92-bff0-e0d550471e6c}, !- Name
  {3917c1af-442f-4990-95be-0a3354f48fa4}, !- Source Object
  9,                                      !- Outlet Port
  {404bb310-897c-40ac-89fc-43696b147e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be7f9fcb-4e2c-4ad2-a9f5-291b23ec61ed}, !- Handle
  Node 372,                               !- Name
  {75860dc3-fb76-4676-a6b4-621a87b6cfb4}, !- Inlet Port
  {d0ec0aa1-978e-4bde-9aaa-c364ba2a3cc0}; !- Outlet Port

OS:Connection,
  {75860dc3-fb76-4676-a6b4-621a87b6cfb4}, !- Handle
  {55ef01ec-5a80-40b0-a5e5-42ec3b040e5e}, !- Name
  {7fc26a38-f946-4f7d-b2f9-be3470dcbfb9}, !- Source Object
  8,                                      !- Outlet Port
  {be7f9fcb-4e2c-4ad2-a9f5-291b23ec61ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ec0aa1-978e-4bde-9aaa-c364ba2a3cc0}, !- Handle
  {5cb1a5ee-e022-4900-9760-488ac266e1da}, !- Name
  {be7f9fcb-4e2c-4ad2-a9f5-291b23ec61ed}, !- Source Object
  3,                                      !- Outlet Port
  {3917c1af-442f-4990-95be-0a3354f48fa4}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f4490432-49a3-4a9f-a68b-ecde21759fad}, !- Handle
  Controller Water Coil 20,               !- Name
  {7fc26a38-f946-4f7d-b2f9-be3470dcbfb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0c62df4e-20bb-42c6-8eba-e2ee8c4008f1}, !- Handle
  Node 373,                               !- Name
  {9363fe05-1448-4828-9a9f-ed0ca032c42c}, !- Inlet Port
  {f8755dd6-26a3-4100-9e3e-2b36a91be070}; !- Outlet Port

OS:Connection,
  {9363fe05-1448-4828-9a9f-ed0ca032c42c}, !- Handle
  {cba6973d-5b77-4ba6-9937-1e8c04463cb1}, !- Name
  {36c42ebf-c4a5-4632-90e5-7d255472a5bf}, !- Source Object
  9,                                      !- Outlet Port
  {0c62df4e-20bb-42c6-8eba-e2ee8c4008f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8755dd6-26a3-4100-9e3e-2b36a91be070}, !- Handle
  {8052118d-c32a-4c78-9148-48fcff530867}, !- Name
  {0c62df4e-20bb-42c6-8eba-e2ee8c4008f1}, !- Source Object
  3,                                      !- Outlet Port
  {7fc26a38-f946-4f7d-b2f9-be3470dcbfb9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dcd54f71-986d-44a9-974b-4161149780cc}, !- Handle
  Node 374,                               !- Name
  {8c4c9d45-7ea8-49af-a492-0191e297da3b}, !- Inlet Port
  {67a50d45-10f5-4bfe-8199-95843593907d}; !- Outlet Port

OS:Connection,
  {8828165b-a133-4a81-b788-b7d32556094d}, !- Handle
  {fa9c7bdf-9c61-4bf7-ba12-b85844924b5d}, !- Name
  {cb7a9109-742a-4fe0-a2f9-358217ec3707}, !- Source Object
  3,                                      !- Outlet Port
  {83910ab6-9793-45a0-9386-a0a947df4c12}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c4c9d45-7ea8-49af-a492-0191e297da3b}, !- Handle
  {a7f23589-ce11-43ca-976f-6a635a385f3a}, !- Name
  {83910ab6-9793-45a0-9386-a0a947df4c12}, !- Source Object
  5,                                      !- Outlet Port
  {dcd54f71-986d-44a9-974b-4161149780cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a50d45-10f5-4bfe-8199-95843593907d}, !- Handle
  {673ae33b-c937-461a-b9e1-5d8e8ceb3691}, !- Name
  {dcd54f71-986d-44a9-974b-4161149780cc}, !- Source Object
  3,                                      !- Outlet Port
  {36c42ebf-c4a5-4632-90e5-7d255472a5bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7b6adbf3-f268-4476-b0f5-95d5bd34078e}, !- Handle
  Makeup-Air Unit Supply Air Temp 19,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {18685384-70d6-4bc8-a602-8504205c1dd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18685384-70d6-4bc8-a602-8504205c1dd7}, !- Handle
  Makeup Air Unit Supply Air Temp Default 19, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {be526c5f-e2df-427a-bdf5-6530f5fa8116}, !- Handle
  Setpoint Manager Scheduled 20,          !- Name
  Temperature,                            !- Control Variable
  {7b6adbf3-f268-4476-b0f5-95d5bd34078e}, !- Schedule Name
  {404bb310-897c-40ac-89fc-43696b147e60}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {853c94e9-13c3-4274-89c9-ff5929aabcd9}, !- Handle
  Coil Heating Electric 20,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0c025d8f-5036-4b33-9f02-fca6a39bd662}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20ba9a81-96eb-486c-8d3a-c3a0ee82288f}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c44f7d6d-91e5-4633-b4f4-125f17979aa4}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3da9d1ef-d50b-4fd5-b357-9d33cafe7754}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {61b86fa9-96ba-4d73-b776-02eaf482adb0}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {21f8c06b-7cb2-4a71-995e-33b19e1b0e77}, !- Handle
  Coil Cooling DX Single Speed 40,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c025d8f-5036-4b33-9f02-fca6a39bd662}, !- Total Cooling Capacity Function of Temperature Curve Name
  {20ba9a81-96eb-486c-8d3a-c3a0ee82288f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c44f7d6d-91e5-4633-b4f4-125f17979aa4}, !- Energy Input Ratio Function of Temperature Curve Name
  {3da9d1ef-d50b-4fd5-b357-9d33cafe7754}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {61b86fa9-96ba-4d73-b776-02eaf482adb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c6c69278-7605-47b8-8758-8fda3d159fd7}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2f2ab8af-b8a0-412c-ae63-3b3a5cbed669}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 6 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {ee420737-3597-4f77-a397-de1cdff4aee5}, !- Air Inlet Node Name
  {84998eb1-09bd-4333-b218-ab2e1887f29e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c6c69278-7605-47b8-8758-8fda3d159fd7}, !- Supply Air Fan Name
  {853c94e9-13c3-4274-89c9-ff5929aabcd9}, !- Heating Coil Name
  {21f8c06b-7cb2-4a71-995e-33b19e1b0e77}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f7a7b639-d134-4c62-b927-1b0a7fbe8d03}, !- Handle
  Node 375,                               !- Name
  {f8fe5439-857d-4e29-9e06-cb206f304657}, !- Inlet Port
  {ee420737-3597-4f77-a397-de1cdff4aee5}; !- Outlet Port

OS:Connection,
  {f8fe5439-857d-4e29-9e06-cb206f304657}, !- Handle
  {a56b6e79-274b-4d8d-b441-e64c62c50aa0}, !- Name
  {41526ce2-45bd-4c58-bd87-06b4a9c40db2}, !- Source Object
  3,                                      !- Outlet Port
  {f7a7b639-d134-4c62-b927-1b0a7fbe8d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee420737-3597-4f77-a397-de1cdff4aee5}, !- Handle
  {8c09db7e-8b12-4a55-bde5-5cb7ff49afb1}, !- Name
  {f7a7b639-d134-4c62-b927-1b0a7fbe8d03}, !- Source Object
  3,                                      !- Outlet Port
  {2f2ab8af-b8a0-412c-ae63-3b3a5cbed669}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13f9180d-8f45-4266-8c74-f016f7fc72f5}, !- Handle
  Node 376,                               !- Name
  {84998eb1-09bd-4333-b218-ab2e1887f29e}, !- Inlet Port
  {9709e23e-8843-40db-b42d-4deaad2e0a72}; !- Outlet Port

OS:Connection,
  {9709e23e-8843-40db-b42d-4deaad2e0a72}, !- Handle
  {d4695757-6b59-4709-98a8-9795e1c09e97}, !- Name
  {13f9180d-8f45-4266-8c74-f016f7fc72f5}, !- Source Object
  3,                                      !- Outlet Port
  {ee50d8e3-22f5-41fc-9787-a082a8e36ee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84998eb1-09bd-4333-b218-ab2e1887f29e}, !- Handle
  {db29c4ab-a203-4331-b062-0b3bcec89ab6}, !- Name
  {2f2ab8af-b8a0-412c-ae63-3b3a5cbed669}, !- Source Object
  4,                                      !- Outlet Port
  {13f9180d-8f45-4266-8c74-f016f7fc72f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ba154e63-e811-416b-b2be-11ce1c0fb3bd}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dcd59d39-abb4-404b-b180-4c1d4f84057d}, !- Water Inlet Node Name
  {721c3b43-1a60-44b7-8d56-8b2757727418}; !- Water Outlet Node Name

OS:Node,
  {fbd385d9-db02-4960-9539-9ccba8cb0797}, !- Handle
  Node 377,                               !- Name
  {cda1d4c1-67f7-4cdc-a62f-91bfb17c1ab0}, !- Inlet Port
  {dcd59d39-abb4-404b-b180-4c1d4f84057d}; !- Outlet Port

OS:Connection,
  {cda1d4c1-67f7-4cdc-a62f-91bfb17c1ab0}, !- Handle
  {c4ae6ef9-6c70-4269-be12-6566eac082e6}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  42,                                     !- Outlet Port
  {fbd385d9-db02-4960-9539-9ccba8cb0797}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8644ab87-ba3e-410d-981e-0530940d91b3}, !- Handle
  Node 378,                               !- Name
  {721c3b43-1a60-44b7-8d56-8b2757727418}, !- Inlet Port
  {100c668b-783a-4bd6-b8bb-9a0e2b960b95}; !- Outlet Port

OS:Connection,
  {dcd59d39-abb4-404b-b180-4c1d4f84057d}, !- Handle
  {94d5d696-be12-4acc-b632-1b9a9259a600}, !- Name
  {fbd385d9-db02-4960-9539-9ccba8cb0797}, !- Source Object
  3,                                      !- Outlet Port
  {ba154e63-e811-416b-b2be-11ce1c0fb3bd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {721c3b43-1a60-44b7-8d56-8b2757727418}, !- Handle
  {35322519-d5e4-48db-9002-6a3f60d0872b}, !- Name
  {ba154e63-e811-416b-b2be-11ce1c0fb3bd}, !- Source Object
  10,                                     !- Outlet Port
  {8644ab87-ba3e-410d-981e-0530940d91b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100c668b-783a-4bd6-b8bb-9a0e2b960b95}, !- Handle
  {666ea884-9f63-41e7-a88b-01adeb546058}, !- Name
  {8644ab87-ba3e-410d-981e-0530940d91b3}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3fceca53-9a43-40b1-bfc1-cb8c32c48980}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {ba154e63-e811-416b-b2be-11ce1c0fb3bd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2d13b6ac-a6ac-43df-85ab-33ae4e312a9c}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {bb5be37a-a5bd-4006-b118-2c392099408c}, !- Inlet Air Node Name
  {419dc122-3584-4086-9937-3884e49c8fb9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {280dd9bb-d3ce-49c6-b6b2-752a4bbbb90a}, !- Handle
  Node 379,                               !- Name
  {49869eb3-a08e-4218-a47e-fbe74f7d5c0e}, !- Inlet Port
  {1e391778-ede3-4335-a5fc-b4c943abe856}; !- Outlet Port

OS:Connection,
  {041f60d3-fdde-4a79-89bf-e28ccee7ce53}, !- Handle
  {e073593e-b596-4a0a-bd07-d9d0d268ace8}, !- Name
  {e314108a-51f6-40d1-9b1c-666a32bb88f6}, !- Source Object
  3,                                      !- Outlet Port
  {ee50d8e3-22f5-41fc-9787-a082a8e36ee9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {49869eb3-a08e-4218-a47e-fbe74f7d5c0e}, !- Handle
  {76bca04c-1eaa-4ead-b6f1-c6ee7e5e370a}, !- Name
  {90d405fd-6014-4f75-b4f6-021fcc751f7c}, !- Source Object
  12,                                     !- Outlet Port
  {280dd9bb-d3ce-49c6-b6b2-752a4bbbb90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e391778-ede3-4335-a5fc-b4c943abe856}, !- Handle
  {71c6067d-2a4c-498e-b701-f6f22c7b285a}, !- Name
  {280dd9bb-d3ce-49c6-b6b2-752a4bbbb90a}, !- Source Object
  3,                                      !- Outlet Port
  {c2da05ad-aa57-42e6-b463-d242ae690c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb5be37a-a5bd-4006-b118-2c392099408c}, !- Handle
  {8f42da6e-7ae0-4ca5-bb3b-24ab2d8d066d}, !- Name
  {93de2562-4396-4e24-9e9e-484f8fa10bd5}, !- Source Object
  3,                                      !- Outlet Port
  {2d13b6ac-a6ac-43df-85ab-33ae4e312a9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {419dc122-3584-4086-9937-3884e49c8fb9}, !- Handle
  {c0ef81a8-569c-4b7c-812b-5b5a096b5716}, !- Name
  {2d13b6ac-a6ac-43df-85ab-33ae4e312a9c}, !- Source Object
  4,                                      !- Outlet Port
  {e314108a-51f6-40d1-9b1c-666a32bb88f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {013b1d94-885e-45ba-815f-713df7910f6c}, !- Handle
  Sys_1_Make-up air unit 20,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {95f8de77-b27b-4dc2-b41b-50caad909859}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0269cbe3-fa32-4a94-850d-13f858dbfa13}, !- Supply Side Inlet Node Name
  {12567883-5895-4152-9ced-9e5f90409c71}, !- Demand Side Outlet Node Name
  {d05d1dca-afcf-43d8-8495-049ac5f70af6}, !- Demand Side Inlet Node A
  {227a830f-d85f-40a5-a284-c047584de80c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {279c0e6c-9203-4537-aced-597ff36f7dd1}, !- Demand Mixer Name
  {7e239e0c-d753-4563-a916-9d17c7d8f491}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8f221ad6-c491-4e65-90af-71eaa68f3b71}, !- Handle
  Node 380,                               !- Name
  {0269cbe3-fa32-4a94-850d-13f858dbfa13}, !- Inlet Port
  {977b50d7-926f-4407-b5fc-b61231bce823}; !- Outlet Port

OS:Node,
  {08a2bae9-6919-4ede-a432-3ca736f6f3e1}, !- Handle
  Node 381,                               !- Name
  {316b16c5-a8c5-4956-8841-88031e7fe7c6}, !- Inlet Port
  {227a830f-d85f-40a5-a284-c047584de80c}; !- Outlet Port

OS:Connection,
  {0269cbe3-fa32-4a94-850d-13f858dbfa13}, !- Handle
  {e8e55d16-38f7-4258-92fd-f884a4f4bcce}, !- Name
  {013b1d94-885e-45ba-815f-713df7910f6c}, !- Source Object
  8,                                      !- Outlet Port
  {8f221ad6-c491-4e65-90af-71eaa68f3b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227a830f-d85f-40a5-a284-c047584de80c}, !- Handle
  {72766603-6445-46b9-ba34-1524d80dc4c6}, !- Name
  {08a2bae9-6919-4ede-a432-3ca736f6f3e1}, !- Source Object
  3,                                      !- Outlet Port
  {013b1d94-885e-45ba-815f-713df7910f6c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cbe8d27d-ee94-4b6d-9529-c9ff54ff3c89}, !- Handle
  Node 382,                               !- Name
  {d05d1dca-afcf-43d8-8495-049ac5f70af6}, !- Inlet Port
  {4eecbd37-ec57-4bd3-be19-d8efe9f7fdc0}; !- Outlet Port

OS:Node,
  {ea63af69-6aa9-4464-b0db-3faba2782ccb}, !- Handle
  Node 383,                               !- Name
  {d1028730-1951-4d74-8869-dd77a7f509b6}, !- Inlet Port
  {12567883-5895-4152-9ced-9e5f90409c71}; !- Outlet Port

OS:Node,
  {506bc705-6a3d-4c03-bdaf-6e999bf983cd}, !- Handle
  Node 384,                               !- Name
  {2b750eb4-ed57-4b38-8eac-caf6ce83e2a4}, !- Inlet Port
  {02111cfb-18ef-403a-af98-5ca4af6080d1}; !- Outlet Port

OS:Connection,
  {d05d1dca-afcf-43d8-8495-049ac5f70af6}, !- Handle
  {9416b083-757f-466c-a1cb-8b2d103be1b5}, !- Name
  {013b1d94-885e-45ba-815f-713df7910f6c}, !- Source Object
  10,                                     !- Outlet Port
  {cbe8d27d-ee94-4b6d-9529-c9ff54ff3c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12567883-5895-4152-9ced-9e5f90409c71}, !- Handle
  {ed1f4eb1-65a7-4367-9c5b-1aa1f7f49cb5}, !- Name
  {ea63af69-6aa9-4464-b0db-3faba2782ccb}, !- Source Object
  3,                                      !- Outlet Port
  {013b1d94-885e-45ba-815f-713df7910f6c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e239e0c-d753-4563-a916-9d17c7d8f491}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {4eecbd37-ec57-4bd3-be19-d8efe9f7fdc0}, !- Inlet Node Name
  {7c097fe7-da44-43be-ad3d-27987b60c2cc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {279c0e6c-9203-4537-aced-597ff36f7dd1}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {d1028730-1951-4d74-8869-dd77a7f509b6}, !- Outlet Node Name
  {479b3b0a-21de-4304-8eb2-b2761932f1dd}; !- Inlet Node Name 1

OS:Connection,
  {4eecbd37-ec57-4bd3-be19-d8efe9f7fdc0}, !- Handle
  {b1671093-5871-4576-af51-8e8fe27c9f91}, !- Name
  {cbe8d27d-ee94-4b6d-9529-c9ff54ff3c89}, !- Source Object
  3,                                      !- Outlet Port
  {7e239e0c-d753-4563-a916-9d17c7d8f491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1028730-1951-4d74-8869-dd77a7f509b6}, !- Handle
  {150d47e2-709d-4024-a041-7c5c6c9e5709}, !- Name
  {279c0e6c-9203-4537-aced-597ff36f7dd1}, !- Source Object
  2,                                      !- Outlet Port
  {ea63af69-6aa9-4464-b0db-3faba2782ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a653867-ad60-4fca-b61b-4f3636b9f28c}, !- Handle
  {013b1d94-885e-45ba-815f-713df7910f6c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {95f8de77-b27b-4dc2-b41b-50caad909859}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20; !- Name

OS:Fan:ConstantVolume,
  {23955df9-dc9a-47e5-9cab-235b466fd897}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {58602105-a722-4e0f-aef0-a301bd9515e7}, !- Air Inlet Node Name
  {316b16c5-a8c5-4956-8841-88031e7fe7c6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {64337db6-d479-4575-b390-52ed781ca2df}, !- Handle
  Coil Heating Water 21,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17c4b315-b7be-4eb0-9391-8dd230432119}, !- Water Inlet Node Name
  {6c35e5ec-266f-4963-b5e0-1d53e02cfcc0}, !- Water Outlet Node Name
  {8a4c1619-6a56-4447-ad13-c7078ce6469b}, !- Air Inlet Node Name
  {fd8285e8-eda2-4d67-9945-4e11958e34c1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a967ad66-ae7f-4913-ba04-8695ae53e7df}, !- Handle
  Node 385,                               !- Name
  {bd9a3731-f342-4a16-a38b-1e07c531409e}, !- Inlet Port
  {17c4b315-b7be-4eb0-9391-8dd230432119}; !- Outlet Port

OS:Connection,
  {bd9a3731-f342-4a16-a38b-1e07c531409e}, !- Handle
  {0fa315d9-0fe8-4e8b-9e1b-c9790b11dea6}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  43,                                     !- Outlet Port
  {a967ad66-ae7f-4913-ba04-8695ae53e7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfc80c9f-d148-4ac3-931f-e1516862d763}, !- Handle
  Node 386,                               !- Name
  {6c35e5ec-266f-4963-b5e0-1d53e02cfcc0}, !- Inlet Port
  {6cb0b5f1-bda7-4b7a-ba4d-f22fc4594d30}; !- Outlet Port

OS:Connection,
  {17c4b315-b7be-4eb0-9391-8dd230432119}, !- Handle
  {0f69051e-c80e-43b0-857c-388173a0ea66}, !- Name
  {a967ad66-ae7f-4913-ba04-8695ae53e7df}, !- Source Object
  3,                                      !- Outlet Port
  {64337db6-d479-4575-b390-52ed781ca2df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c35e5ec-266f-4963-b5e0-1d53e02cfcc0}, !- Handle
  {7e41d7b1-14d5-410a-af44-74c71b3a58b4}, !- Name
  {64337db6-d479-4575-b390-52ed781ca2df}, !- Source Object
  6,                                      !- Outlet Port
  {bfc80c9f-d148-4ac3-931f-e1516862d763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb0b5f1-bda7-4b7a-ba4d-f22fc4594d30}, !- Handle
  {f353d013-ceef-4b8b-b8a4-9b8673bb3490}, !- Name
  {bfc80c9f-d148-4ac3-931f-e1516862d763}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  43;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {1772d1d5-93fb-4861-83b0-c27c7760fe28}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c0f1d90-ad16-404a-9fa7-a2ae90c36902}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00041f1d-149c-4280-bbfc-e938a08d1405}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a4f3f6c-b352-4a9d-a38e-864b07e52bc9}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {886f5628-b3f1-49f7-aa5c-82164be928a4}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e0ce91be-b155-4d1e-968f-8d0927f833b6}, !- Handle
  Coil Cooling DX Single Speed 41,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3e30d4e2-5f7d-4d91-ae9a-fb7ec2c4455e}, !- Air Inlet Node Name
  {3deb549d-a71a-401f-863a-e0c6507352e2}, !- Air Outlet Node Name
  {1772d1d5-93fb-4861-83b0-c27c7760fe28}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c0f1d90-ad16-404a-9fa7-a2ae90c36902}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00041f1d-149c-4280-bbfc-e938a08d1405}, !- Energy Input Ratio Function of Temperature Curve Name
  {7a4f3f6c-b352-4a9d-a38e-864b07e52bc9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {886f5628-b3f1-49f7-aa5c-82164be928a4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {33db6b60-8a6f-4ef6-badb-49faaa9b0510}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76098d8a-59d6-4c24-970b-8e8ee7dfd72d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76098d8a-59d6-4c24-970b-8e8ee7dfd72d}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a01dce6b-bf49-401a-b0ca-7bc90bb8ba2b}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {33db6b60-8a6f-4ef6-badb-49faaa9b0510}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65b7d6ab-5d0e-4990-98cf-3b1d50be104a}, !- Mixed Air Node Name
  {61001c5c-0752-4c89-9d1b-9647ad641a27}, !- Outdoor Air Stream Node Name
  {cebcf2bc-ed75-42ef-9d28-d828d4ebd0c3}, !- Relief Air Stream Node Name
  {977b50d7-926f-4407-b5fc-b61231bce823}; !- Return Air Stream Node Name

OS:Node,
  {449fcdfd-0876-494d-8fe4-826833c4fa5a}, !- Handle
  Node 387,                               !- Name
  ,                                       !- Inlet Port
  {61001c5c-0752-4c89-9d1b-9647ad641a27}; !- Outlet Port

OS:Connection,
  {61001c5c-0752-4c89-9d1b-9647ad641a27}, !- Handle
  {4b9eee89-100d-4d62-923f-83b426d61db4}, !- Name
  {449fcdfd-0876-494d-8fe4-826833c4fa5a}, !- Source Object
  3,                                      !- Outlet Port
  {a01dce6b-bf49-401a-b0ca-7bc90bb8ba2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {acdca2e4-33bb-4d47-a425-a0d9bde8d627}, !- Handle
  Node 388,                               !- Name
  {cebcf2bc-ed75-42ef-9d28-d828d4ebd0c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cebcf2bc-ed75-42ef-9d28-d828d4ebd0c3}, !- Handle
  {fa2a75ca-fdae-4df6-9d2e-b29d5d1b8297}, !- Name
  {a01dce6b-bf49-401a-b0ca-7bc90bb8ba2b}, !- Source Object
  7,                                      !- Outlet Port
  {acdca2e4-33bb-4d47-a425-a0d9bde8d627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316b16c5-a8c5-4956-8841-88031e7fe7c6}, !- Handle
  {c1a30cff-6128-401a-8e77-b3b364501dd5}, !- Name
  {23955df9-dc9a-47e5-9cab-235b466fd897}, !- Source Object
  9,                                      !- Outlet Port
  {08a2bae9-6919-4ede-a432-3ca736f6f3e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ea5ad78-5cea-4e14-99fc-54a8782f8298}, !- Handle
  Node 389,                               !- Name
  {fd8285e8-eda2-4d67-9945-4e11958e34c1}, !- Inlet Port
  {58602105-a722-4e0f-aef0-a301bd9515e7}; !- Outlet Port

OS:Connection,
  {fd8285e8-eda2-4d67-9945-4e11958e34c1}, !- Handle
  {b376235b-e035-4595-8e21-bd7435b222cb}, !- Name
  {64337db6-d479-4575-b390-52ed781ca2df}, !- Source Object
  8,                                      !- Outlet Port
  {0ea5ad78-5cea-4e14-99fc-54a8782f8298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58602105-a722-4e0f-aef0-a301bd9515e7}, !- Handle
  {c479ee9a-8bc7-435b-b6f0-cc0f218507ee}, !- Name
  {0ea5ad78-5cea-4e14-99fc-54a8782f8298}, !- Source Object
  3,                                      !- Outlet Port
  {23955df9-dc9a-47e5-9cab-235b466fd897}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c10f2f78-3a92-4ada-b20c-76f4f2d0e89a}, !- Handle
  Controller Water Coil 21,               !- Name
  {64337db6-d479-4575-b390-52ed781ca2df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2721ab6b-10f8-42a3-9571-d94519587074}, !- Handle
  Node 390,                               !- Name
  {3deb549d-a71a-401f-863a-e0c6507352e2}, !- Inlet Port
  {8a4c1619-6a56-4447-ad13-c7078ce6469b}; !- Outlet Port

OS:Connection,
  {3deb549d-a71a-401f-863a-e0c6507352e2}, !- Handle
  {0c097cbd-dfe4-4264-b849-f869d31aadda}, !- Name
  {e0ce91be-b155-4d1e-968f-8d0927f833b6}, !- Source Object
  9,                                      !- Outlet Port
  {2721ab6b-10f8-42a3-9571-d94519587074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4c1619-6a56-4447-ad13-c7078ce6469b}, !- Handle
  {bb365f20-ee5c-4cdb-abab-9ed36cb576d8}, !- Name
  {2721ab6b-10f8-42a3-9571-d94519587074}, !- Source Object
  3,                                      !- Outlet Port
  {64337db6-d479-4575-b390-52ed781ca2df}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {78594c52-f2d4-451c-86da-918fa33c9500}, !- Handle
  Node 391,                               !- Name
  {65b7d6ab-5d0e-4990-98cf-3b1d50be104a}, !- Inlet Port
  {3e30d4e2-5f7d-4d91-ae9a-fb7ec2c4455e}; !- Outlet Port

OS:Connection,
  {977b50d7-926f-4407-b5fc-b61231bce823}, !- Handle
  {8b736390-b494-4854-bc5d-aee920330edd}, !- Name
  {8f221ad6-c491-4e65-90af-71eaa68f3b71}, !- Source Object
  3,                                      !- Outlet Port
  {a01dce6b-bf49-401a-b0ca-7bc90bb8ba2b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65b7d6ab-5d0e-4990-98cf-3b1d50be104a}, !- Handle
  {8add9fc9-764f-4a4e-9334-5b559ec14fe7}, !- Name
  {a01dce6b-bf49-401a-b0ca-7bc90bb8ba2b}, !- Source Object
  5,                                      !- Outlet Port
  {78594c52-f2d4-451c-86da-918fa33c9500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e30d4e2-5f7d-4d91-ae9a-fb7ec2c4455e}, !- Handle
  {7405a423-be2b-455d-8772-e543ab250082}, !- Name
  {78594c52-f2d4-451c-86da-918fa33c9500}, !- Source Object
  3,                                      !- Outlet Port
  {e0ce91be-b155-4d1e-968f-8d0927f833b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {41ebe90f-10f9-4241-8cb1-6f6c568e7973}, !- Handle
  Makeup-Air Unit Supply Air Temp 20,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {4ea3448e-7bcd-46c1-8e03-05e5172a1b80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ea3448e-7bcd-46c1-8e03-05e5172a1b80}, !- Handle
  Makeup Air Unit Supply Air Temp Default 20, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {09335245-b9e0-4de9-8b4c-2d814d912ad3}, !- Handle
  Setpoint Manager Scheduled 21,          !- Name
  Temperature,                            !- Control Variable
  {41ebe90f-10f9-4241-8cb1-6f6c568e7973}, !- Schedule Name
  {08a2bae9-6919-4ede-a432-3ca736f6f3e1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {fa71fd4c-6646-440c-bdba-8dde535ffff7}, !- Handle
  Coil Heating Electric 21,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a9c812c5-c6fb-4883-949d-75b2a9af68b5}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9362491b-0a53-4a12-80e7-045610d8e568}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa7d102c-218f-4a2e-a8f2-9ed675488e4f}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39bdba2f-905c-4350-b052-a3a22d2787a9}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {704bcbf5-724e-4724-b9eb-114a40f1b199}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5fb3a94f-3546-48b6-b045-1a7c5303ad7e}, !- Handle
  Coil Cooling DX Single Speed 42,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9c812c5-c6fb-4883-949d-75b2a9af68b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9362491b-0a53-4a12-80e7-045610d8e568}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fa7d102c-218f-4a2e-a8f2-9ed675488e4f}, !- Energy Input Ratio Function of Temperature Curve Name
  {39bdba2f-905c-4350-b052-a3a22d2787a9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {704bcbf5-724e-4724-b9eb-114a40f1b199}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3a50ee9e-ec95-4251-b8d9-b9f030ffa369}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0db8c2b6-51da-4280-88cc-2b5896bed83a}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 2: 7 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {b5928ff5-2aa7-460c-90b3-f71d42861c5b}, !- Air Inlet Node Name
  {a4b17f31-debd-44e7-a87e-006141ddc15f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a50ee9e-ec95-4251-b8d9-b9f030ffa369}, !- Supply Air Fan Name
  {fa71fd4c-6646-440c-bdba-8dde535ffff7}, !- Heating Coil Name
  {5fb3a94f-3546-48b6-b045-1a7c5303ad7e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8d96f2ba-c3a2-4829-8db0-abe641b51e7b}, !- Handle
  Node 392,                               !- Name
  {5d928e1d-c6dc-404d-b172-c5079647aecc}, !- Inlet Port
  {b5928ff5-2aa7-460c-90b3-f71d42861c5b}; !- Outlet Port

OS:Connection,
  {5d928e1d-c6dc-404d-b172-c5079647aecc}, !- Handle
  {604844ef-9a04-4b93-8ced-d18e9898ff78}, !- Name
  {c6a483f2-f344-4b28-964f-48cfd6f59ded}, !- Source Object
  3,                                      !- Outlet Port
  {8d96f2ba-c3a2-4829-8db0-abe641b51e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5928ff5-2aa7-460c-90b3-f71d42861c5b}, !- Handle
  {2bcf7959-06fa-44de-bb9b-5188789445a1}, !- Name
  {8d96f2ba-c3a2-4829-8db0-abe641b51e7b}, !- Source Object
  3,                                      !- Outlet Port
  {0db8c2b6-51da-4280-88cc-2b5896bed83a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23ccf44c-fbce-43ec-9ee3-c2cbd66d808a}, !- Handle
  Node 393,                               !- Name
  {a4b17f31-debd-44e7-a87e-006141ddc15f}, !- Inlet Port
  {d1915808-563d-4ec2-86e5-5702b43afc5d}; !- Outlet Port

OS:Connection,
  {d1915808-563d-4ec2-86e5-5702b43afc5d}, !- Handle
  {1ecee074-d074-4ae5-a2c9-c5039150dd31}, !- Name
  {23ccf44c-fbce-43ec-9ee3-c2cbd66d808a}, !- Source Object
  3,                                      !- Outlet Port
  {aa41ec8c-90b9-4ab8-87ba-0b9014b5c0ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4b17f31-debd-44e7-a87e-006141ddc15f}, !- Handle
  {3a4e291c-a6fc-49d4-9d89-1f11a066a8fa}, !- Name
  {0db8c2b6-51da-4280-88cc-2b5896bed83a}, !- Source Object
  4,                                      !- Outlet Port
  {23ccf44c-fbce-43ec-9ee3-c2cbd66d808a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5aaf98c8-4fdb-46b1-a8df-8b5429a55f22}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1b0867f8-cae0-4b4a-a102-7efacdd2b6ab}, !- Water Inlet Node Name
  {c568d548-5087-4f5d-8f88-3fb6fbd4b6cf}; !- Water Outlet Node Name

OS:Node,
  {87af0955-ae9e-4659-9d99-46d079541f17}, !- Handle
  Node 394,                               !- Name
  {9d4d0099-2df5-4789-83c8-b7f50de25699}, !- Inlet Port
  {1b0867f8-cae0-4b4a-a102-7efacdd2b6ab}; !- Outlet Port

OS:Connection,
  {9d4d0099-2df5-4789-83c8-b7f50de25699}, !- Handle
  {74c881d4-aaed-4fe9-91ef-4cfa2320bc1d}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  44,                                     !- Outlet Port
  {87af0955-ae9e-4659-9d99-46d079541f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66d6d216-ea3f-4442-ae34-5fc4dab7fb82}, !- Handle
  Node 395,                               !- Name
  {c568d548-5087-4f5d-8f88-3fb6fbd4b6cf}, !- Inlet Port
  {0d4fe577-0ab8-48c6-858c-ed92da45bbf7}; !- Outlet Port

OS:Connection,
  {1b0867f8-cae0-4b4a-a102-7efacdd2b6ab}, !- Handle
  {1ada15e7-8609-44df-9540-2c8c47f856ab}, !- Name
  {87af0955-ae9e-4659-9d99-46d079541f17}, !- Source Object
  3,                                      !- Outlet Port
  {5aaf98c8-4fdb-46b1-a8df-8b5429a55f22}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c568d548-5087-4f5d-8f88-3fb6fbd4b6cf}, !- Handle
  {6e0cd90d-0f58-47ba-b7d9-c7f7823b7571}, !- Name
  {5aaf98c8-4fdb-46b1-a8df-8b5429a55f22}, !- Source Object
  10,                                     !- Outlet Port
  {66d6d216-ea3f-4442-ae34-5fc4dab7fb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4fe577-0ab8-48c6-858c-ed92da45bbf7}, !- Handle
  {422e94d0-a566-47f3-870e-0e210192c8fa}, !- Name
  {66d6d216-ea3f-4442-ae34-5fc4dab7fb82}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cf8f7569-2e72-4b9f-bbdf-b37b6ea2b05f}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {5aaf98c8-4fdb-46b1-a8df-8b5429a55f22}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {21b8f4fb-181e-461e-a6b6-d98f0edac4a3}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {7c097fe7-da44-43be-ad3d-27987b60c2cc}, !- Inlet Air Node Name
  {2b750eb4-ed57-4b38-8eac-caf6ce83e2a4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19b48415-7834-4208-ab26-711db0ffd4d2}, !- Handle
  Node 396,                               !- Name
  {efcf3365-82f8-4aca-8467-a6683eda8feb}, !- Inlet Port
  {479b3b0a-21de-4304-8eb2-b2761932f1dd}; !- Outlet Port

OS:Connection,
  {02111cfb-18ef-403a-af98-5ca4af6080d1}, !- Handle
  {88962379-8f4b-46db-8315-14bb587ddb63}, !- Name
  {506bc705-6a3d-4c03-bdaf-6e999bf983cd}, !- Source Object
  3,                                      !- Outlet Port
  {aa41ec8c-90b9-4ab8-87ba-0b9014b5c0ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {efcf3365-82f8-4aca-8467-a6683eda8feb}, !- Handle
  {e6f9047e-3dc5-4ae3-aa1f-eee82acf74b7}, !- Name
  {bcf90548-6f47-43d0-92be-572e30cd3ce5}, !- Source Object
  12,                                     !- Outlet Port
  {19b48415-7834-4208-ab26-711db0ffd4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479b3b0a-21de-4304-8eb2-b2761932f1dd}, !- Handle
  {7793233d-420c-4c8b-9664-88e2e8f2c56d}, !- Name
  {19b48415-7834-4208-ab26-711db0ffd4d2}, !- Source Object
  3,                                      !- Outlet Port
  {279c0e6c-9203-4537-aced-597ff36f7dd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c097fe7-da44-43be-ad3d-27987b60c2cc}, !- Handle
  {6e445178-914d-4f93-ad6b-f9b8640b44d7}, !- Name
  {7e239e0c-d753-4563-a916-9d17c7d8f491}, !- Source Object
  3,                                      !- Outlet Port
  {21b8f4fb-181e-461e-a6b6-d98f0edac4a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b750eb4-ed57-4b38-8eac-caf6ce83e2a4}, !- Handle
  {36a6c91b-8453-4aaa-9ddf-ed155f64c316}, !- Name
  {21b8f4fb-181e-461e-a6b6-d98f0edac4a3}, !- Source Object
  4,                                      !- Outlet Port
  {506bc705-6a3d-4c03-bdaf-6e999bf983cd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e0c94d2f-1c12-41fe-a5ba-45211a80ac57}, !- Handle
  Sys_1_Make-up air unit 21,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {3fb47802-9e63-495a-a589-f802ae09cdcf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68d4761b-ac40-437f-ac0f-5bd2d10842aa}, !- Supply Side Inlet Node Name
  {39d1c7c5-d65a-4dfe-813a-d7e2d8f44679}, !- Demand Side Outlet Node Name
  {fa22d744-b5f6-45df-b74a-38822b7c9350}, !- Demand Side Inlet Node A
  {8c7fde87-65e6-44e6-8075-62e9e460b2c6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bac3457-acb8-4656-840b-24e22b5d27ca}, !- Demand Mixer Name
  {c7a7a3d3-9327-403f-8b37-f05783c728dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0883f577-eb28-4a64-a23c-21082b532870}, !- Handle
  Node 397,                               !- Name
  {68d4761b-ac40-437f-ac0f-5bd2d10842aa}, !- Inlet Port
  {de584034-7c82-4408-8a34-76c8965f64dd}; !- Outlet Port

OS:Node,
  {7d627f3c-9f06-4f2c-86f4-c11bee782731}, !- Handle
  Node 398,                               !- Name
  {4cb0bb06-d4e0-4616-bd3f-20798b3038b4}, !- Inlet Port
  {8c7fde87-65e6-44e6-8075-62e9e460b2c6}; !- Outlet Port

OS:Connection,
  {68d4761b-ac40-437f-ac0f-5bd2d10842aa}, !- Handle
  {e02f5e6c-55db-4f61-97f5-890d013ba825}, !- Name
  {e0c94d2f-1c12-41fe-a5ba-45211a80ac57}, !- Source Object
  8,                                      !- Outlet Port
  {0883f577-eb28-4a64-a23c-21082b532870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7fde87-65e6-44e6-8075-62e9e460b2c6}, !- Handle
  {73868fa9-7d1d-4e18-9bfa-ac0861167625}, !- Name
  {7d627f3c-9f06-4f2c-86f4-c11bee782731}, !- Source Object
  3,                                      !- Outlet Port
  {e0c94d2f-1c12-41fe-a5ba-45211a80ac57}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2db39fc3-6ca3-45dc-8e28-969c65baae1d}, !- Handle
  Node 399,                               !- Name
  {fa22d744-b5f6-45df-b74a-38822b7c9350}, !- Inlet Port
  {a263c119-8b6d-46cc-bd9c-6579e05cc0fe}; !- Outlet Port

OS:Node,
  {0a846526-e0cc-453a-9006-c814519f8720}, !- Handle
  Node 400,                               !- Name
  {6e8c2226-1b47-43ac-9aad-e572519f9952}, !- Inlet Port
  {39d1c7c5-d65a-4dfe-813a-d7e2d8f44679}; !- Outlet Port

OS:Node,
  {18fd6357-55f2-442b-a1ef-931a49debe9b}, !- Handle
  Node 401,                               !- Name
  {491f9d44-728a-4cd2-8c07-2cf208396ab6}, !- Inlet Port
  {4aee1149-3301-4ab6-a14a-e58df1a32f4d}; !- Outlet Port

OS:Connection,
  {fa22d744-b5f6-45df-b74a-38822b7c9350}, !- Handle
  {748edce5-f659-4776-8b45-9bba686da16f}, !- Name
  {e0c94d2f-1c12-41fe-a5ba-45211a80ac57}, !- Source Object
  10,                                     !- Outlet Port
  {2db39fc3-6ca3-45dc-8e28-969c65baae1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d1c7c5-d65a-4dfe-813a-d7e2d8f44679}, !- Handle
  {253685b7-9ea1-4f30-ac2d-1af86a83830a}, !- Name
  {0a846526-e0cc-453a-9006-c814519f8720}, !- Source Object
  3,                                      !- Outlet Port
  {e0c94d2f-1c12-41fe-a5ba-45211a80ac57}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c7a7a3d3-9327-403f-8b37-f05783c728dc}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {a263c119-8b6d-46cc-bd9c-6579e05cc0fe}, !- Inlet Node Name
  {51d883de-f9ba-4918-a00e-a65176e4326f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1bac3457-acb8-4656-840b-24e22b5d27ca}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {6e8c2226-1b47-43ac-9aad-e572519f9952}, !- Outlet Node Name
  {bd28f428-6821-4641-8a46-912af68948ba}; !- Inlet Node Name 1

OS:Connection,
  {a263c119-8b6d-46cc-bd9c-6579e05cc0fe}, !- Handle
  {c4b8fcbe-f5a0-43b3-9dc0-6c0b017bceff}, !- Name
  {2db39fc3-6ca3-45dc-8e28-969c65baae1d}, !- Source Object
  3,                                      !- Outlet Port
  {c7a7a3d3-9327-403f-8b37-f05783c728dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8c2226-1b47-43ac-9aad-e572519f9952}, !- Handle
  {236641b5-e0a3-44f0-8ce2-16199863fd96}, !- Name
  {1bac3457-acb8-4656-840b-24e22b5d27ca}, !- Source Object
  2,                                      !- Outlet Port
  {0a846526-e0cc-453a-9006-c814519f8720}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0f6179cc-4a3a-4f1f-9454-36b19376b6a4}, !- Handle
  {e0c94d2f-1c12-41fe-a5ba-45211a80ac57}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3fb47802-9e63-495a-a589-f802ae09cdcf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21; !- Name

OS:Fan:ConstantVolume,
  {5ce5d076-a6e0-4d9a-92fb-b322dc79af45}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {89ffaf01-0b57-4439-9abf-f6c22cde59f0}, !- Air Inlet Node Name
  {4cb0bb06-d4e0-4616-bd3f-20798b3038b4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {296c27bb-0b6c-4251-81bb-03e55a709a6b}, !- Handle
  Coil Heating Water 22,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0d0cc9ea-1660-4a26-8af0-9864c245023c}, !- Water Inlet Node Name
  {cc520602-9042-4b15-8c04-e17647f13da5}, !- Water Outlet Node Name
  {2f0cea68-9d2b-4581-acb5-1cef71a2d344}, !- Air Inlet Node Name
  {b5d8da61-82a0-44c4-ae3f-df442ee905c4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84bb4bfa-c6a6-487d-a666-24d9690e969c}, !- Handle
  Node 402,                               !- Name
  {8dab2348-4b66-4a2d-bad6-255e8a48e75e}, !- Inlet Port
  {0d0cc9ea-1660-4a26-8af0-9864c245023c}; !- Outlet Port

OS:Connection,
  {8dab2348-4b66-4a2d-bad6-255e8a48e75e}, !- Handle
  {c7cbcdd6-5809-4497-a994-3826bfa04092}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  45,                                     !- Outlet Port
  {84bb4bfa-c6a6-487d-a666-24d9690e969c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01c641f5-3173-4a20-8ac2-9c734507409d}, !- Handle
  Node 403,                               !- Name
  {cc520602-9042-4b15-8c04-e17647f13da5}, !- Inlet Port
  {6a904a77-0100-49b7-93e4-ce5c087b65a2}; !- Outlet Port

OS:Connection,
  {0d0cc9ea-1660-4a26-8af0-9864c245023c}, !- Handle
  {f44cdcad-bdb6-4076-831d-29f29ed5ad10}, !- Name
  {84bb4bfa-c6a6-487d-a666-24d9690e969c}, !- Source Object
  3,                                      !- Outlet Port
  {296c27bb-0b6c-4251-81bb-03e55a709a6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc520602-9042-4b15-8c04-e17647f13da5}, !- Handle
  {d92a98b2-41f1-4a40-a94b-4a2793d39cb5}, !- Name
  {296c27bb-0b6c-4251-81bb-03e55a709a6b}, !- Source Object
  6,                                      !- Outlet Port
  {01c641f5-3173-4a20-8ac2-9c734507409d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a904a77-0100-49b7-93e4-ce5c087b65a2}, !- Handle
  {c07ec5db-2e87-4ab1-9230-aab62d32e7a8}, !- Name
  {01c641f5-3173-4a20-8ac2-9c734507409d}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  45;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {474c39f2-3e74-40e1-9d16-e8dbb81e241a}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84e19f39-e7d8-482e-bc49-23dc49605ff4}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {792c56ce-30b3-4d4d-a55e-2d1e6c46a390}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9675a4e5-46f2-4f7c-be6b-f538ac22da5a}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fc2d3626-b858-4489-997d-f96c605417be}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7873aeda-a574-42ef-b347-299777f90b1b}, !- Handle
  Coil Cooling DX Single Speed 43,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ba4ba62b-d14a-4bc3-8b05-d5ac66fda374}, !- Air Inlet Node Name
  {d3d53194-1f5d-4082-98ed-bb331e17cb06}, !- Air Outlet Node Name
  {474c39f2-3e74-40e1-9d16-e8dbb81e241a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {84e19f39-e7d8-482e-bc49-23dc49605ff4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {792c56ce-30b3-4d4d-a55e-2d1e6c46a390}, !- Energy Input Ratio Function of Temperature Curve Name
  {9675a4e5-46f2-4f7c-be6b-f538ac22da5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fc2d3626-b858-4489-997d-f96c605417be}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {508513ea-4daa-4d51-8103-72eacf6ef75a}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8cf36a54-04e5-4d05-a834-074f5d905232}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8cf36a54-04e5-4d05-a834-074f5d905232}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d413e45e-ee93-44b4-9978-11f85c148efa}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {508513ea-4daa-4d51-8103-72eacf6ef75a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a21a8d4a-4c50-489d-89b4-7ae86976d991}, !- Mixed Air Node Name
  {da96dc40-5b2c-4cad-b7fc-092e0a99aa2f}, !- Outdoor Air Stream Node Name
  {79317031-60e9-4442-878a-cdd5757ab896}, !- Relief Air Stream Node Name
  {de584034-7c82-4408-8a34-76c8965f64dd}; !- Return Air Stream Node Name

OS:Node,
  {5c7a2e5d-0196-4bd6-87d2-f02fe0445ed2}, !- Handle
  Node 404,                               !- Name
  ,                                       !- Inlet Port
  {da96dc40-5b2c-4cad-b7fc-092e0a99aa2f}; !- Outlet Port

OS:Connection,
  {da96dc40-5b2c-4cad-b7fc-092e0a99aa2f}, !- Handle
  {6dc4745a-600d-424f-bd8f-6eced36b50d2}, !- Name
  {5c7a2e5d-0196-4bd6-87d2-f02fe0445ed2}, !- Source Object
  3,                                      !- Outlet Port
  {d413e45e-ee93-44b4-9978-11f85c148efa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c89b8fe-3308-4943-9dce-0190c24f538d}, !- Handle
  Node 405,                               !- Name
  {79317031-60e9-4442-878a-cdd5757ab896}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79317031-60e9-4442-878a-cdd5757ab896}, !- Handle
  {0d64a700-271f-48fe-9a55-75dd69077a9e}, !- Name
  {d413e45e-ee93-44b4-9978-11f85c148efa}, !- Source Object
  7,                                      !- Outlet Port
  {7c89b8fe-3308-4943-9dce-0190c24f538d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb0bb06-d4e0-4616-bd3f-20798b3038b4}, !- Handle
  {91e37507-16ad-479e-be61-3a22b364c0f8}, !- Name
  {5ce5d076-a6e0-4d9a-92fb-b322dc79af45}, !- Source Object
  9,                                      !- Outlet Port
  {7d627f3c-9f06-4f2c-86f4-c11bee782731}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41ff8680-de9e-4375-8acf-12290cf194a3}, !- Handle
  Node 406,                               !- Name
  {b5d8da61-82a0-44c4-ae3f-df442ee905c4}, !- Inlet Port
  {89ffaf01-0b57-4439-9abf-f6c22cde59f0}; !- Outlet Port

OS:Connection,
  {b5d8da61-82a0-44c4-ae3f-df442ee905c4}, !- Handle
  {b52b7e48-61a6-4b81-a2b5-764d70b1dc55}, !- Name
  {296c27bb-0b6c-4251-81bb-03e55a709a6b}, !- Source Object
  8,                                      !- Outlet Port
  {41ff8680-de9e-4375-8acf-12290cf194a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ffaf01-0b57-4439-9abf-f6c22cde59f0}, !- Handle
  {55080822-b815-446b-a691-4e43ec6aab53}, !- Name
  {41ff8680-de9e-4375-8acf-12290cf194a3}, !- Source Object
  3,                                      !- Outlet Port
  {5ce5d076-a6e0-4d9a-92fb-b322dc79af45}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e3c4d38c-5ef4-43d8-bf5c-52436f1a3c0c}, !- Handle
  Controller Water Coil 22,               !- Name
  {296c27bb-0b6c-4251-81bb-03e55a709a6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c1067b32-1773-42a6-85c8-8a84ac2620c8}, !- Handle
  Node 407,                               !- Name
  {d3d53194-1f5d-4082-98ed-bb331e17cb06}, !- Inlet Port
  {2f0cea68-9d2b-4581-acb5-1cef71a2d344}; !- Outlet Port

OS:Connection,
  {d3d53194-1f5d-4082-98ed-bb331e17cb06}, !- Handle
  {0dc1ab30-a216-4e00-8445-ac69a0601477}, !- Name
  {7873aeda-a574-42ef-b347-299777f90b1b}, !- Source Object
  9,                                      !- Outlet Port
  {c1067b32-1773-42a6-85c8-8a84ac2620c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f0cea68-9d2b-4581-acb5-1cef71a2d344}, !- Handle
  {d91544df-c3d4-4299-9c38-63e85e5db0ad}, !- Name
  {c1067b32-1773-42a6-85c8-8a84ac2620c8}, !- Source Object
  3,                                      !- Outlet Port
  {296c27bb-0b6c-4251-81bb-03e55a709a6b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cd52050d-64bb-43f9-bd7a-e1e79403bd9c}, !- Handle
  Node 408,                               !- Name
  {a21a8d4a-4c50-489d-89b4-7ae86976d991}, !- Inlet Port
  {ba4ba62b-d14a-4bc3-8b05-d5ac66fda374}; !- Outlet Port

OS:Connection,
  {de584034-7c82-4408-8a34-76c8965f64dd}, !- Handle
  {1001375f-78c8-4248-9316-b19234b089ee}, !- Name
  {0883f577-eb28-4a64-a23c-21082b532870}, !- Source Object
  3,                                      !- Outlet Port
  {d413e45e-ee93-44b4-9978-11f85c148efa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a21a8d4a-4c50-489d-89b4-7ae86976d991}, !- Handle
  {7a38370b-d426-464d-a3f6-c5b50bca56e1}, !- Name
  {d413e45e-ee93-44b4-9978-11f85c148efa}, !- Source Object
  5,                                      !- Outlet Port
  {cd52050d-64bb-43f9-bd7a-e1e79403bd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4ba62b-d14a-4bc3-8b05-d5ac66fda374}, !- Handle
  {13fbe65f-287d-48d0-8803-32b6fd7d48f2}, !- Name
  {cd52050d-64bb-43f9-bd7a-e1e79403bd9c}, !- Source Object
  3,                                      !- Outlet Port
  {7873aeda-a574-42ef-b347-299777f90b1b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9010cb77-dc75-4b81-99a6-f31654c8fc0b}, !- Handle
  Makeup-Air Unit Supply Air Temp 21,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {33960f74-c532-4c3e-bbdf-650ae7b50d18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33960f74-c532-4c3e-bbdf-650ae7b50d18}, !- Handle
  Makeup Air Unit Supply Air Temp Default 21, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c2daae10-39d1-4e97-a6cd-dc0beafc13ce}, !- Handle
  Setpoint Manager Scheduled 22,          !- Name
  Temperature,                            !- Control Variable
  {9010cb77-dc75-4b81-99a6-f31654c8fc0b}, !- Schedule Name
  {7d627f3c-9f06-4f2c-86f4-c11bee782731}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {29870bde-8731-4c39-93e7-a29fd84ea22d}, !- Handle
  Coil Heating Electric 22,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b010f48c-4722-4187-8441-9247f83ba232}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56a1f1e7-58c5-4631-b39e-5ba6d8e38baa}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7bc22ae8-a78d-4972-9d1d-fc369298ad37}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d55c2c1-f726-4c0e-9cd6-21ed5a9ce8b0}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f6bde08-0a7c-46b8-bc0d-cd084a0e8dd7}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c6b9034b-0646-4f37-b9fb-9f271913907d}, !- Handle
  Coil Cooling DX Single Speed 44,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b010f48c-4722-4187-8441-9247f83ba232}, !- Total Cooling Capacity Function of Temperature Curve Name
  {56a1f1e7-58c5-4631-b39e-5ba6d8e38baa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7bc22ae8-a78d-4972-9d1d-fc369298ad37}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d55c2c1-f726-4c0e-9cd6-21ed5a9ce8b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f6bde08-0a7c-46b8-bc0d-cd084a0e8dd7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8b42925f-9e64-4b0b-be90-2ec6bb2f4d82}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {af705d26-ed1a-4938-80d0-25a2eaff78e7}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 3: 7 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {41c7b2d9-773b-4880-88a6-004a2676e204}, !- Air Inlet Node Name
  {1e1d45e8-bfa9-442e-beb8-646078cb9dc5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b42925f-9e64-4b0b-be90-2ec6bb2f4d82}, !- Supply Air Fan Name
  {29870bde-8731-4c39-93e7-a29fd84ea22d}, !- Heating Coil Name
  {c6b9034b-0646-4f37-b9fb-9f271913907d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d41058cc-2a68-4fe2-a98e-4564430d0788}, !- Handle
  Node 409,                               !- Name
  {c23585de-4c29-49ab-a1da-e0f02e026411}, !- Inlet Port
  {41c7b2d9-773b-4880-88a6-004a2676e204}; !- Outlet Port

OS:Connection,
  {c23585de-4c29-49ab-a1da-e0f02e026411}, !- Handle
  {48c719a2-8eb8-4d1f-a126-cb5a491588ae}, !- Name
  {730d68c2-4168-4769-b801-0b8159f9563d}, !- Source Object
  3,                                      !- Outlet Port
  {d41058cc-2a68-4fe2-a98e-4564430d0788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c7b2d9-773b-4880-88a6-004a2676e204}, !- Handle
  {31969d2d-ae92-4d80-8351-69ef19448883}, !- Name
  {d41058cc-2a68-4fe2-a98e-4564430d0788}, !- Source Object
  3,                                      !- Outlet Port
  {af705d26-ed1a-4938-80d0-25a2eaff78e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75defdde-d873-49ea-b647-44836b87b1eb}, !- Handle
  Node 410,                               !- Name
  {1e1d45e8-bfa9-442e-beb8-646078cb9dc5}, !- Inlet Port
  {a59f0b12-8f08-481f-a8a8-8c47ee971322}; !- Outlet Port

OS:Connection,
  {a59f0b12-8f08-481f-a8a8-8c47ee971322}, !- Handle
  {d2529bec-57fa-4f26-b6d8-f5397f166126}, !- Name
  {75defdde-d873-49ea-b647-44836b87b1eb}, !- Source Object
  3,                                      !- Outlet Port
  {3e5ae11c-5a2f-41c2-a929-f6aceca25183}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e1d45e8-bfa9-442e-beb8-646078cb9dc5}, !- Handle
  {45991284-e36c-4333-8b17-8aea1312a532}, !- Name
  {af705d26-ed1a-4938-80d0-25a2eaff78e7}, !- Source Object
  4,                                      !- Outlet Port
  {75defdde-d873-49ea-b647-44836b87b1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0bc3885d-ebd5-4a99-aa2c-2d927c0f1faf}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5a439fa4-7df1-444a-a4f7-365259954c5b}, !- Water Inlet Node Name
  {0d992bcf-2322-4737-a52f-8ca75da395fd}; !- Water Outlet Node Name

OS:Node,
  {4001f932-548a-416e-a4c8-7dd9230fd0a6}, !- Handle
  Node 411,                               !- Name
  {583e1e12-b5a7-4da7-b1a5-f3b4726d0f2e}, !- Inlet Port
  {5a439fa4-7df1-444a-a4f7-365259954c5b}; !- Outlet Port

OS:Connection,
  {583e1e12-b5a7-4da7-b1a5-f3b4726d0f2e}, !- Handle
  {a73c9c06-a423-4042-9c5e-22cbe3f4774f}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  46,                                     !- Outlet Port
  {4001f932-548a-416e-a4c8-7dd9230fd0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de2b6e3f-e613-4e83-9719-14f56491fc87}, !- Handle
  Node 412,                               !- Name
  {0d992bcf-2322-4737-a52f-8ca75da395fd}, !- Inlet Port
  {68e8f669-7a0a-4483-a3b6-28dda231673b}; !- Outlet Port

OS:Connection,
  {5a439fa4-7df1-444a-a4f7-365259954c5b}, !- Handle
  {869880ca-78dc-4666-831e-c8943a27e105}, !- Name
  {4001f932-548a-416e-a4c8-7dd9230fd0a6}, !- Source Object
  3,                                      !- Outlet Port
  {0bc3885d-ebd5-4a99-aa2c-2d927c0f1faf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d992bcf-2322-4737-a52f-8ca75da395fd}, !- Handle
  {0fbfbd3b-a9a9-4902-ba44-9cba319df11a}, !- Name
  {0bc3885d-ebd5-4a99-aa2c-2d927c0f1faf}, !- Source Object
  10,                                     !- Outlet Port
  {de2b6e3f-e613-4e83-9719-14f56491fc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e8f669-7a0a-4483-a3b6-28dda231673b}, !- Handle
  {ef67c18d-b190-4db0-887c-3738d20acf98}, !- Name
  {de2b6e3f-e613-4e83-9719-14f56491fc87}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dd7ef20e-8d35-4a19-b84c-827d05e45565}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {0bc3885d-ebd5-4a99-aa2c-2d927c0f1faf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fd674d62-f89c-4479-9dee-be3d1e406376}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {51d883de-f9ba-4918-a00e-a65176e4326f}, !- Inlet Air Node Name
  {491f9d44-728a-4cd2-8c07-2cf208396ab6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bf3da09-bf75-4d67-9283-3d0772ac1674}, !- Handle
  Node 413,                               !- Name
  {f3a486b0-3ac1-45a4-bfe5-ec1a58f5ad72}, !- Inlet Port
  {bd28f428-6821-4641-8a46-912af68948ba}; !- Outlet Port

OS:Connection,
  {4aee1149-3301-4ab6-a14a-e58df1a32f4d}, !- Handle
  {d4ff2d03-efe7-4d36-b75f-55bb41d6305d}, !- Name
  {18fd6357-55f2-442b-a1ef-931a49debe9b}, !- Source Object
  3,                                      !- Outlet Port
  {3e5ae11c-5a2f-41c2-a929-f6aceca25183}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3a486b0-3ac1-45a4-bfe5-ec1a58f5ad72}, !- Handle
  {623769c6-466a-41d5-975a-242492d10f76}, !- Name
  {6fde5655-5ca2-484b-a527-51ea886bb46d}, !- Source Object
  12,                                     !- Outlet Port
  {2bf3da09-bf75-4d67-9283-3d0772ac1674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd28f428-6821-4641-8a46-912af68948ba}, !- Handle
  {1e9da34c-38a5-45d0-87d4-31b1800f61ff}, !- Name
  {2bf3da09-bf75-4d67-9283-3d0772ac1674}, !- Source Object
  3,                                      !- Outlet Port
  {1bac3457-acb8-4656-840b-24e22b5d27ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51d883de-f9ba-4918-a00e-a65176e4326f}, !- Handle
  {1d601e05-5301-4ea3-993f-ebcefa000c59}, !- Name
  {c7a7a3d3-9327-403f-8b37-f05783c728dc}, !- Source Object
  3,                                      !- Outlet Port
  {fd674d62-f89c-4479-9dee-be3d1e406376}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {491f9d44-728a-4cd2-8c07-2cf208396ab6}, !- Handle
  {362770fe-c5c8-44f6-a2ab-b1bdd846ab2f}, !- Name
  {fd674d62-f89c-4479-9dee-be3d1e406376}, !- Source Object
  4,                                      !- Outlet Port
  {18fd6357-55f2-442b-a1ef-931a49debe9b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d7e6bb11-2636-4c5c-90cf-89833420bdc1}, !- Handle
  Sys_1_Make-up air unit 22,              !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {956e7bc6-eb1f-42e9-9d39-6ec1b39306db}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cda30ab8-a333-4dcc-b859-417ea5952c68}, !- Supply Side Inlet Node Name
  {78281cf4-f141-40c8-b115-00bb82ee4b21}, !- Demand Side Outlet Node Name
  {14268b52-a45d-43aa-8806-c45fab62bcf1}, !- Demand Side Inlet Node A
  {c0725f92-602c-415a-8aeb-ba80d73d56e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f1f5238b-47c2-41d7-84c4-252aef2377a4}, !- Demand Mixer Name
  {3e9de1ca-d6ae-4e1a-896c-aeb71ddc0033}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7560988f-3043-4b38-ab3e-eba011496c1e}, !- Handle
  Node 414,                               !- Name
  {cda30ab8-a333-4dcc-b859-417ea5952c68}, !- Inlet Port
  {041301f3-912f-4e3b-af2c-6da9776f506e}; !- Outlet Port

OS:Node,
  {3e974448-dc82-4531-9c10-254c6e409e65}, !- Handle
  Node 415,                               !- Name
  {4400620a-5f2e-4b5f-a0ad-853f1a3a5d6e}, !- Inlet Port
  {c0725f92-602c-415a-8aeb-ba80d73d56e6}; !- Outlet Port

OS:Connection,
  {cda30ab8-a333-4dcc-b859-417ea5952c68}, !- Handle
  {7e92314c-f35f-46f4-8b43-d453af94771c}, !- Name
  {d7e6bb11-2636-4c5c-90cf-89833420bdc1}, !- Source Object
  8,                                      !- Outlet Port
  {7560988f-3043-4b38-ab3e-eba011496c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0725f92-602c-415a-8aeb-ba80d73d56e6}, !- Handle
  {be7a3fc5-e58a-499d-8ef9-d29929fd5d84}, !- Name
  {3e974448-dc82-4531-9c10-254c6e409e65}, !- Source Object
  3,                                      !- Outlet Port
  {d7e6bb11-2636-4c5c-90cf-89833420bdc1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3442d2fc-5c7c-42b0-8e4e-9a35e4bc2c30}, !- Handle
  Node 416,                               !- Name
  {14268b52-a45d-43aa-8806-c45fab62bcf1}, !- Inlet Port
  {34fc5d5c-9878-4b83-86be-448922d42573}; !- Outlet Port

OS:Node,
  {2b5da059-6da5-4348-b1a4-7d8932dde340}, !- Handle
  Node 417,                               !- Name
  {e75636f2-d87f-40fa-81a6-7a025e897959}, !- Inlet Port
  {78281cf4-f141-40c8-b115-00bb82ee4b21}; !- Outlet Port

OS:Node,
  {d22ef929-22a1-491a-af8f-d4d8b9992583}, !- Handle
  Node 418,                               !- Name
  {6c0a9044-79dc-48a0-a24a-5eca0ce910e5}, !- Inlet Port
  {0facd747-50b2-475a-91d4-9ce060ffab6a}; !- Outlet Port

OS:Connection,
  {14268b52-a45d-43aa-8806-c45fab62bcf1}, !- Handle
  {48b0d985-0c52-44ed-b1ee-091c05461c3d}, !- Name
  {d7e6bb11-2636-4c5c-90cf-89833420bdc1}, !- Source Object
  10,                                     !- Outlet Port
  {3442d2fc-5c7c-42b0-8e4e-9a35e4bc2c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78281cf4-f141-40c8-b115-00bb82ee4b21}, !- Handle
  {8269c8d3-bd67-442e-94a6-56862b535889}, !- Name
  {2b5da059-6da5-4348-b1a4-7d8932dde340}, !- Source Object
  3,                                      !- Outlet Port
  {d7e6bb11-2636-4c5c-90cf-89833420bdc1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3e9de1ca-d6ae-4e1a-896c-aeb71ddc0033}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {34fc5d5c-9878-4b83-86be-448922d42573}, !- Inlet Node Name
  {986d0503-8139-488b-93b1-eae9207d6ed2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f1f5238b-47c2-41d7-84c4-252aef2377a4}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {e75636f2-d87f-40fa-81a6-7a025e897959}, !- Outlet Node Name
  {5fddd7cc-dabe-4bb9-a224-45ee7bcd4cc5}; !- Inlet Node Name 1

OS:Connection,
  {34fc5d5c-9878-4b83-86be-448922d42573}, !- Handle
  {942e4ba7-af67-4a1b-942b-206682016a03}, !- Name
  {3442d2fc-5c7c-42b0-8e4e-9a35e4bc2c30}, !- Source Object
  3,                                      !- Outlet Port
  {3e9de1ca-d6ae-4e1a-896c-aeb71ddc0033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75636f2-d87f-40fa-81a6-7a025e897959}, !- Handle
  {1ddfe495-973d-4716-a4e4-f2a74bb5cdc2}, !- Name
  {f1f5238b-47c2-41d7-84c4-252aef2377a4}, !- Source Object
  2,                                      !- Outlet Port
  {2b5da059-6da5-4348-b1a4-7d8932dde340}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c417fabb-38a3-436b-87ee-5d25a875946d}, !- Handle
  {d7e6bb11-2636-4c5c-90cf-89833420bdc1}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {956e7bc6-eb1f-42e9-9d39-6ec1b39306db}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22; !- Name

OS:Fan:ConstantVolume,
  {874b7471-d790-4bca-b16d-b379ea12b66e}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e75cb911-2795-4bc4-988e-12cadb2bf8dc}, !- Air Inlet Node Name
  {4400620a-5f2e-4b5f-a0ad-853f1a3a5d6e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5189b53a-e70f-44bb-9abd-630b704569c0}, !- Handle
  Coil Heating Water 23,                  !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dec2a900-60ff-4034-a51b-48177e890d52}, !- Water Inlet Node Name
  {3ddc1ff5-c5f7-4308-a17d-875ea455f877}, !- Water Outlet Node Name
  {6b827a5e-fa52-4fd7-81fd-642987719b73}, !- Air Inlet Node Name
  {2f903d6b-fa73-473e-98aa-b4830136bc51}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e139c6d-e231-4242-ac4f-c3652aa3f6a5}, !- Handle
  Node 419,                               !- Name
  {84fabb43-8930-4fcc-bb34-f87071f54404}, !- Inlet Port
  {dec2a900-60ff-4034-a51b-48177e890d52}; !- Outlet Port

OS:Connection,
  {84fabb43-8930-4fcc-bb34-f87071f54404}, !- Handle
  {3e964f57-f881-43f3-8ab5-8bb9eef4aa35}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  47,                                     !- Outlet Port
  {4e139c6d-e231-4242-ac4f-c3652aa3f6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88166c91-e8f3-4d0c-9d49-86323d904632}, !- Handle
  Node 420,                               !- Name
  {3ddc1ff5-c5f7-4308-a17d-875ea455f877}, !- Inlet Port
  {5bee336c-6290-441e-845f-4f8f2bf76b62}; !- Outlet Port

OS:Connection,
  {dec2a900-60ff-4034-a51b-48177e890d52}, !- Handle
  {f096a2e3-14bc-4694-baed-46710926b3bd}, !- Name
  {4e139c6d-e231-4242-ac4f-c3652aa3f6a5}, !- Source Object
  3,                                      !- Outlet Port
  {5189b53a-e70f-44bb-9abd-630b704569c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ddc1ff5-c5f7-4308-a17d-875ea455f877}, !- Handle
  {6ed25a26-859e-48a2-845c-1e1f6a1134d5}, !- Name
  {5189b53a-e70f-44bb-9abd-630b704569c0}, !- Source Object
  6,                                      !- Outlet Port
  {88166c91-e8f3-4d0c-9d49-86323d904632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bee336c-6290-441e-845f-4f8f2bf76b62}, !- Handle
  {889a3dce-8493-4cd0-9b9c-4619b64e81bf}, !- Name
  {88166c91-e8f3-4d0c-9d49-86323d904632}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  47;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {2810c223-5ad7-473a-ab46-8c5f94283bc8}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96a15413-d130-4538-8c94-4fd0db984b87}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13d170f6-ceef-4317-a0fd-adc6651f97bd}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0365375-25c3-4965-a205-799e743ad01e}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5b2c88f3-9c25-461f-9117-11609174dde6}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e54ed395-b738-498c-9d8f-9698de256b24}, !- Handle
  Coil Cooling DX Single Speed 45,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {41705652-3583-4a2d-b4ed-0ac73f5ddf14}, !- Air Inlet Node Name
  {f49b0349-65bc-4d24-8456-ee26e051a83e}, !- Air Outlet Node Name
  {2810c223-5ad7-473a-ab46-8c5f94283bc8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {96a15413-d130-4538-8c94-4fd0db984b87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13d170f6-ceef-4317-a0fd-adc6651f97bd}, !- Energy Input Ratio Function of Temperature Curve Name
  {e0365375-25c3-4965-a205-799e743ad01e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b2c88f3-9c25-461f-9117-11609174dde6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {919543f4-3cc4-42de-a084-24e64348844a}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3497f370-b60d-4c58-8762-022d95134e8d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3497f370-b60d-4c58-8762-022d95134e8d}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d508b9b8-5bac-4777-8ba9-a9f7e4e3a13e}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {919543f4-3cc4-42de-a084-24e64348844a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2ad745a-2cd3-453c-aa26-42c5f3eff565}, !- Mixed Air Node Name
  {70e06009-fc22-435f-ae72-f99748aced51}, !- Outdoor Air Stream Node Name
  {0e292c64-d225-4492-a1bd-27c388c4aeb1}, !- Relief Air Stream Node Name
  {041301f3-912f-4e3b-af2c-6da9776f506e}; !- Return Air Stream Node Name

OS:Node,
  {b71e3820-e6d8-4d9b-b8e1-e78da13d1b0e}, !- Handle
  Node 421,                               !- Name
  ,                                       !- Inlet Port
  {70e06009-fc22-435f-ae72-f99748aced51}; !- Outlet Port

OS:Connection,
  {70e06009-fc22-435f-ae72-f99748aced51}, !- Handle
  {328f1cb9-a434-4ee1-bc42-31c583fae175}, !- Name
  {b71e3820-e6d8-4d9b-b8e1-e78da13d1b0e}, !- Source Object
  3,                                      !- Outlet Port
  {d508b9b8-5bac-4777-8ba9-a9f7e4e3a13e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {adaa59ba-ac73-44b0-b1d6-bf8edbef7458}, !- Handle
  Node 422,                               !- Name
  {0e292c64-d225-4492-a1bd-27c388c4aeb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e292c64-d225-4492-a1bd-27c388c4aeb1}, !- Handle
  {9ddaece6-96a9-4ec4-9fe0-2d07933662f6}, !- Name
  {d508b9b8-5bac-4777-8ba9-a9f7e4e3a13e}, !- Source Object
  7,                                      !- Outlet Port
  {adaa59ba-ac73-44b0-b1d6-bf8edbef7458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4400620a-5f2e-4b5f-a0ad-853f1a3a5d6e}, !- Handle
  {fb7d7309-f0c0-40ff-b9e6-183ce1b4939e}, !- Name
  {874b7471-d790-4bca-b16d-b379ea12b66e}, !- Source Object
  9,                                      !- Outlet Port
  {3e974448-dc82-4531-9c10-254c6e409e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b22f918f-7310-4f43-bb03-6df0f07418c4}, !- Handle
  Node 423,                               !- Name
  {2f903d6b-fa73-473e-98aa-b4830136bc51}, !- Inlet Port
  {e75cb911-2795-4bc4-988e-12cadb2bf8dc}; !- Outlet Port

OS:Connection,
  {2f903d6b-fa73-473e-98aa-b4830136bc51}, !- Handle
  {e67b48f3-586c-47e9-a545-604abe5ef310}, !- Name
  {5189b53a-e70f-44bb-9abd-630b704569c0}, !- Source Object
  8,                                      !- Outlet Port
  {b22f918f-7310-4f43-bb03-6df0f07418c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75cb911-2795-4bc4-988e-12cadb2bf8dc}, !- Handle
  {1c870ca8-17c9-488b-83f4-e28d5f8e219f}, !- Name
  {b22f918f-7310-4f43-bb03-6df0f07418c4}, !- Source Object
  3,                                      !- Outlet Port
  {874b7471-d790-4bca-b16d-b379ea12b66e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2286071a-5a48-4ced-8ab6-67284f397972}, !- Handle
  Controller Water Coil 23,               !- Name
  {5189b53a-e70f-44bb-9abd-630b704569c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8dc137d4-1d14-45ab-aa13-be864ab35097}, !- Handle
  Node 424,                               !- Name
  {f49b0349-65bc-4d24-8456-ee26e051a83e}, !- Inlet Port
  {6b827a5e-fa52-4fd7-81fd-642987719b73}; !- Outlet Port

OS:Connection,
  {f49b0349-65bc-4d24-8456-ee26e051a83e}, !- Handle
  {7f12d445-c3b4-40a0-bbda-a4c86bc58a61}, !- Name
  {e54ed395-b738-498c-9d8f-9698de256b24}, !- Source Object
  9,                                      !- Outlet Port
  {8dc137d4-1d14-45ab-aa13-be864ab35097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b827a5e-fa52-4fd7-81fd-642987719b73}, !- Handle
  {603bacc6-9ffc-4036-93c6-b326ed7aeafa}, !- Name
  {8dc137d4-1d14-45ab-aa13-be864ab35097}, !- Source Object
  3,                                      !- Outlet Port
  {5189b53a-e70f-44bb-9abd-630b704569c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {20b3c30e-de19-4846-9ab5-f4dc7523e505}, !- Handle
  Node 425,                               !- Name
  {a2ad745a-2cd3-453c-aa26-42c5f3eff565}, !- Inlet Port
  {41705652-3583-4a2d-b4ed-0ac73f5ddf14}; !- Outlet Port

OS:Connection,
  {041301f3-912f-4e3b-af2c-6da9776f506e}, !- Handle
  {463fa8ab-7491-44ec-8de6-02430e932e8f}, !- Name
  {7560988f-3043-4b38-ab3e-eba011496c1e}, !- Source Object
  3,                                      !- Outlet Port
  {d508b9b8-5bac-4777-8ba9-a9f7e4e3a13e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2ad745a-2cd3-453c-aa26-42c5f3eff565}, !- Handle
  {767f3ef1-f94a-4415-bbb5-4c880a0ba459}, !- Name
  {d508b9b8-5bac-4777-8ba9-a9f7e4e3a13e}, !- Source Object
  5,                                      !- Outlet Port
  {20b3c30e-de19-4846-9ab5-f4dc7523e505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41705652-3583-4a2d-b4ed-0ac73f5ddf14}, !- Handle
  {ca2f6e23-d863-4a2c-98c1-4d0ad94b9bb6}, !- Name
  {20b3c30e-de19-4846-9ab5-f4dc7523e505}, !- Source Object
  3,                                      !- Outlet Port
  {e54ed395-b738-498c-9d8f-9698de256b24}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {69f091ee-637f-4e0a-8595-a26f22f6b37b}, !- Handle
  Makeup-Air Unit Supply Air Temp 22,     !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  {86314f5d-2212-425f-9e99-ff9939bc9d3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86314f5d-2212-425f-9e99-ff9939bc9d3a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 22, !- Name
  {f8f83220-6b85-404b-8312-5de85ab5fa53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1d67cb39-1668-4127-b197-361b17c6d29b}, !- Handle
  Setpoint Manager Scheduled 23,          !- Name
  Temperature,                            !- Control Variable
  {69f091ee-637f-4e0a-8595-a26f22f6b37b}, !- Schedule Name
  {3e974448-dc82-4531-9c10-254c6e409e65}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {366f4fc7-43f0-4a2d-8e70-305e8c0c2da3}, !- Handle
  Coil Heating Electric 23,               !- Name
  {07014466-2002-4eec-89ab-e0b9d2e98d40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fc8c356a-b667-4b63-97d0-d0f0cbb93bff}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1b5ddab-6a7f-4176-86f5-475d98da0c48}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72f413a5-3665-44d3-b340-01d405a57637}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e17820d7-eb61-4fe0-8d16-402aa743e8c2}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fc3312a2-7f25-4d4b-afe6-d8d5f549f425}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5ea6405f-694a-4013-96cd-d9a43a53281f}, !- Handle
  Coil Cooling DX Single Speed 46,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc8c356a-b667-4b63-97d0-d0f0cbb93bff}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e1b5ddab-6a7f-4176-86f5-475d98da0c48}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {72f413a5-3665-44d3-b340-01d405a57637}, !- Energy Input Ratio Function of Temperature Curve Name
  {e17820d7-eb61-4fe0-8d16-402aa743e8c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fc3312a2-7f25-4d4b-afe6-d8d5f549f425}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8b5598ed-243f-4cc9-880b-b30903ec7487}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6f9534e2-6d83-45dc-b65a-5dc5abac36b8}, !- Handle
  DU-ZN:BT=Space Function:ST=Dwelling Unit(s):FL=Building Story 1: 6 PTAC, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {1ef5b48f-20b4-4f6a-bffc-7e51e44b92c2}, !- Air Inlet Node Name
  {11ac5a98-90e7-4a92-901c-8e8eda44cd0a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b5598ed-243f-4cc9-880b-b30903ec7487}, !- Supply Air Fan Name
  {366f4fc7-43f0-4a2d-8e70-305e8c0c2da3}, !- Heating Coil Name
  {5ea6405f-694a-4013-96cd-d9a43a53281f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {80cf9c3a-551d-496b-86e9-de19211bdf13}, !- Handle
  Node 426,                               !- Name
  {bbf784ca-9f7e-4f68-b5ad-a2537e0ed769}, !- Inlet Port
  {1ef5b48f-20b4-4f6a-bffc-7e51e44b92c2}; !- Outlet Port

OS:Connection,
  {bbf784ca-9f7e-4f68-b5ad-a2537e0ed769}, !- Handle
  {5c6441f0-2afb-4259-a746-f06fba5afec5}, !- Name
  {cd2ca922-7bd8-43d7-ad81-5d3b908f9987}, !- Source Object
  3,                                      !- Outlet Port
  {80cf9c3a-551d-496b-86e9-de19211bdf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef5b48f-20b4-4f6a-bffc-7e51e44b92c2}, !- Handle
  {6af894ec-e885-4cd3-927f-6049e2edf7f9}, !- Name
  {80cf9c3a-551d-496b-86e9-de19211bdf13}, !- Source Object
  3,                                      !- Outlet Port
  {6f9534e2-6d83-45dc-b65a-5dc5abac36b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c10faa1f-577e-4cfb-974d-0ddf6ec95980}, !- Handle
  Node 427,                               !- Name
  {11ac5a98-90e7-4a92-901c-8e8eda44cd0a}, !- Inlet Port
  {ee2c8639-6430-440c-a1f2-d62cb557d6d6}; !- Outlet Port

OS:Connection,
  {ee2c8639-6430-440c-a1f2-d62cb557d6d6}, !- Handle
  {a6675c7a-677d-461d-9e55-f57d7b7cccfb}, !- Name
  {c10faa1f-577e-4cfb-974d-0ddf6ec95980}, !- Source Object
  3,                                      !- Outlet Port
  {255cc6cf-bee8-4c19-83a7-e16552ece036}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11ac5a98-90e7-4a92-901c-8e8eda44cd0a}, !- Handle
  {105b46cd-faaa-4796-81b4-7b33e1bd1783}, !- Name
  {6f9534e2-6d83-45dc-b65a-5dc5abac36b8}, !- Source Object
  4,                                      !- Outlet Port
  {c10faa1f-577e-4cfb-974d-0ddf6ec95980}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {19324f48-6648-4590-8b03-ab65d306861e}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3f8ff0e4-1f76-4dbe-bc51-0465fd54068f}, !- Water Inlet Node Name
  {50489cb1-32ec-47b2-8588-2cd75590dabd}; !- Water Outlet Node Name

OS:Node,
  {cd4d0322-e5fa-45c5-89f8-4c7fed35cfd5}, !- Handle
  Node 428,                               !- Name
  {fe314e8b-d813-4933-884b-06cfb48038dd}, !- Inlet Port
  {3f8ff0e4-1f76-4dbe-bc51-0465fd54068f}; !- Outlet Port

OS:Connection,
  {fe314e8b-d813-4933-884b-06cfb48038dd}, !- Handle
  {8de8d7d2-2919-4de1-a304-c917cb785bc3}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  48,                                     !- Outlet Port
  {cd4d0322-e5fa-45c5-89f8-4c7fed35cfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e9695f6-6c1a-4ef9-8db0-1fb503ebc22c}, !- Handle
  Node 429,                               !- Name
  {50489cb1-32ec-47b2-8588-2cd75590dabd}, !- Inlet Port
  {db09ba16-7ad5-4532-aedf-c7b7f9c9b144}; !- Outlet Port

OS:Connection,
  {3f8ff0e4-1f76-4dbe-bc51-0465fd54068f}, !- Handle
  {8c37a104-8912-4441-9ee1-63407b3e2c9f}, !- Name
  {cd4d0322-e5fa-45c5-89f8-4c7fed35cfd5}, !- Source Object
  3,                                      !- Outlet Port
  {19324f48-6648-4590-8b03-ab65d306861e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {50489cb1-32ec-47b2-8588-2cd75590dabd}, !- Handle
  {4c020b7a-e9e2-4d72-9de1-a51fb790f29c}, !- Name
  {19324f48-6648-4590-8b03-ab65d306861e}, !- Source Object
  10,                                     !- Outlet Port
  {8e9695f6-6c1a-4ef9-8db0-1fb503ebc22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db09ba16-7ad5-4532-aedf-c7b7f9c9b144}, !- Handle
  {2972431b-6601-4e81-9469-6c8bc55dd497}, !- Name
  {8e9695f6-6c1a-4ef9-8db0-1fb503ebc22c}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d01f8da0-d89b-4893-be30-551875ee0d43}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {19324f48-6648-4590-8b03-ab65d306861e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {859101fc-b177-44f6-8981-d3cd3f9d13fa}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {986d0503-8139-488b-93b1-eae9207d6ed2}, !- Inlet Air Node Name
  {6c0a9044-79dc-48a0-a24a-5eca0ce910e5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5dd3ff3-0d72-4825-a0a1-b17d59401f83}, !- Handle
  Node 430,                               !- Name
  {aeafabe4-03a7-4f58-8ba2-8c7dc69d686e}, !- Inlet Port
  {5fddd7cc-dabe-4bb9-a224-45ee7bcd4cc5}; !- Outlet Port

OS:Connection,
  {0facd747-50b2-475a-91d4-9ce060ffab6a}, !- Handle
  {01b8ca9d-8352-44a5-a856-7481f64f4a41}, !- Name
  {d22ef929-22a1-491a-af8f-d4d8b9992583}, !- Source Object
  3,                                      !- Outlet Port
  {255cc6cf-bee8-4c19-83a7-e16552ece036}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aeafabe4-03a7-4f58-8ba2-8c7dc69d686e}, !- Handle
  {315decbd-f7a4-4bee-bc2e-0919f67765ce}, !- Name
  {b2dc2578-da96-49fe-a645-a42614a739e0}, !- Source Object
  12,                                     !- Outlet Port
  {b5dd3ff3-0d72-4825-a0a1-b17d59401f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fddd7cc-dabe-4bb9-a224-45ee7bcd4cc5}, !- Handle
  {1fbdcfed-4575-48df-a67b-916337a87701}, !- Name
  {b5dd3ff3-0d72-4825-a0a1-b17d59401f83}, !- Source Object
  3,                                      !- Outlet Port
  {f1f5238b-47c2-41d7-84c4-252aef2377a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {986d0503-8139-488b-93b1-eae9207d6ed2}, !- Handle
  {94fd31e6-3320-4a2b-9a42-6d3d89405e9d}, !- Name
  {3e9de1ca-d6ae-4e1a-896c-aeb71ddc0033}, !- Source Object
  3,                                      !- Outlet Port
  {859101fc-b177-44f6-8981-d3cd3f9d13fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c0a9044-79dc-48a0-a24a-5eca0ce910e5}, !- Handle
  {5d14963a-6619-48fe-a464-622346b922d1}, !- Name
  {859101fc-b177-44f6-8981-d3cd3f9d13fa}, !- Source Object
  4,                                      !- Outlet Port
  {d22ef929-22a1-491a-af8f-d4d8b9992583}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d72e60a-e794-4001-88a1-a65b64312acc}, !- Handle
  Sys_4_PSZ_WLD-ZN:BT=Space Function:ST=Corr. < 2.4m wide-sch-G:FL=Building Story 3:, !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {14cffc0b-9f8a-4bbe-a655-fa66e5fa52ba}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f0def9f0-4c7b-4805-8181-d1058977d554}, !- Supply Side Inlet Node Name
  {053f0602-5440-4be1-bb9c-f1196e5bf90b}, !- Demand Side Outlet Node Name
  {d3e15842-ed48-4ad6-964c-e65d87ef927f}, !- Demand Side Inlet Node A
  {78e0d00c-9f37-4e3f-868e-f09d005cc1ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a209d1b-6c73-4af1-b384-936730c793da}, !- Demand Mixer Name
  {1f1895aa-3ef2-4819-820a-5cee7662a0ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5bee9e0a-134d-4f55-acac-44ce7e8fbf3e}, !- Handle
  Node 431,                               !- Name
  {f0def9f0-4c7b-4805-8181-d1058977d554}, !- Inlet Port
  {0a2edba0-ec18-4ab1-a729-7ec8c0918afa}; !- Outlet Port

OS:Node,
  {2fe33199-748e-4399-968d-64a2c9307c2c}, !- Handle
  Node 432,                               !- Name
  {533dfb56-7830-499b-b036-b38ff4aa1449}, !- Inlet Port
  {78e0d00c-9f37-4e3f-868e-f09d005cc1ac}; !- Outlet Port

OS:Connection,
  {f0def9f0-4c7b-4805-8181-d1058977d554}, !- Handle
  {969bbcab-1aa1-49b4-b3ab-798596227023}, !- Name
  {5d72e60a-e794-4001-88a1-a65b64312acc}, !- Source Object
  8,                                      !- Outlet Port
  {5bee9e0a-134d-4f55-acac-44ce7e8fbf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e0d00c-9f37-4e3f-868e-f09d005cc1ac}, !- Handle
  {af114082-2ea0-40ad-b6b2-75fa3792b270}, !- Name
  {2fe33199-748e-4399-968d-64a2c9307c2c}, !- Source Object
  3,                                      !- Outlet Port
  {5d72e60a-e794-4001-88a1-a65b64312acc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b5859bb1-20da-4176-bc7e-9735ecea7ca2}, !- Handle
  Node 433,                               !- Name
  {d3e15842-ed48-4ad6-964c-e65d87ef927f}, !- Inlet Port
  {c353e8ee-f83a-4677-8d8e-48660d7a3354}; !- Outlet Port

OS:Node,
  {b415477a-7717-43cf-941a-ef3cdc148546}, !- Handle
  Node 434,                               !- Name
  {51306284-de58-4484-a8f2-5e2fbc22f05f}, !- Inlet Port
  {053f0602-5440-4be1-bb9c-f1196e5bf90b}; !- Outlet Port

OS:Node,
  {d58da3c5-9049-4b34-bd41-0d8043db7ed8}, !- Handle
  Node 435,                               !- Name
  {da9eabed-775e-4f89-8e14-5887124e05b3}, !- Inlet Port
  {d2ae7393-ab5c-4226-a699-79f2942aef06}; !- Outlet Port

OS:Connection,
  {d3e15842-ed48-4ad6-964c-e65d87ef927f}, !- Handle
  {05db78d4-fe85-4844-b2cd-47ca8633f627}, !- Name
  {5d72e60a-e794-4001-88a1-a65b64312acc}, !- Source Object
  10,                                     !- Outlet Port
  {b5859bb1-20da-4176-bc7e-9735ecea7ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053f0602-5440-4be1-bb9c-f1196e5bf90b}, !- Handle
  {7261c7b3-1d6b-4953-a25e-4693746fb1f3}, !- Name
  {b415477a-7717-43cf-941a-ef3cdc148546}, !- Source Object
  3,                                      !- Outlet Port
  {5d72e60a-e794-4001-88a1-a65b64312acc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f1895aa-3ef2-4819-820a-5cee7662a0ea}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {c353e8ee-f83a-4677-8d8e-48660d7a3354}, !- Inlet Node Name
  {29cc0aac-408e-4ac9-94c4-d56e5e82ca47}, !- Outlet Node Name 1
  {ac91777d-d99f-4aa4-9c51-e68c8efccd88}, !- Outlet Node Name 2
  {3bddffb7-4d70-4afa-9515-1f059e418c37}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {0a209d1b-6c73-4af1-b384-936730c793da}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {51306284-de58-4484-a8f2-5e2fbc22f05f}, !- Outlet Node Name
  {e97bfe87-ca80-48ac-a790-3be0f79f9cba}, !- Inlet Node Name 1
  {4fbbaac0-0abb-4a93-848b-6672b800d9ea}, !- Inlet Node Name 2
  {67fdfd85-b0ce-4580-824e-1875848ad2a5}; !- Inlet Node Name 3

OS:Connection,
  {c353e8ee-f83a-4677-8d8e-48660d7a3354}, !- Handle
  {4fa04542-53de-42a3-8930-48dbb51c75d5}, !- Name
  {b5859bb1-20da-4176-bc7e-9735ecea7ca2}, !- Source Object
  3,                                      !- Outlet Port
  {1f1895aa-3ef2-4819-820a-5cee7662a0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51306284-de58-4484-a8f2-5e2fbc22f05f}, !- Handle
  {088d6056-23bd-46b4-a6a7-639aa9c5eb66}, !- Name
  {0a209d1b-6c73-4af1-b384-936730c793da}, !- Source Object
  2,                                      !- Outlet Port
  {b415477a-7717-43cf-941a-ef3cdc148546}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6796681d-01d9-4636-bdbc-cb68d73b30f6}, !- Handle
  {5d72e60a-e794-4001-88a1-a65b64312acc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {14cffc0b-9f8a-4bbe-a655-fa66e5fa52ba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23; !- Name

OS:Fan:ConstantVolume,
  {2f789fe6-6c62-4c55-85b7-51facce9b65b}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ba273807-2041-442a-b71d-9e1249f87899}, !- Air Inlet Node Name
  {533dfb56-7830-499b-b036-b38ff4aa1449}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1a2fafa7-f852-40ed-aa64-8ede408d2731}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6a869dde-0945-4b71-9379-01400c10a0e8}, !- Air Inlet Node Name
  {1a1ff195-0629-45e6-86c7-0be5c2f6a9ef}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {72dd6d51-3f6c-4cf1-aa03-f7bd52440998}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2387e7d-7510-4026-92c1-3c18e87beeed}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ee430f6-9f66-4de0-b50f-46cf853f96ec}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f80acd76-86ea-4a35-bb2e-45883b83c413}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6eb2cb20-ca71-438f-b55c-7830fc0c228c}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {048f27b6-5766-45a4-aacc-33e4b56ccbc2}, !- Handle
  Coil Cooling DX Single Speed 47,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5536c1e7-c087-4d95-b5b2-38e21f3302be}, !- Air Inlet Node Name
  {ace98b99-8f48-435c-b784-4b3f45cd1956}, !- Air Outlet Node Name
  {72dd6d51-3f6c-4cf1-aa03-f7bd52440998}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a2387e7d-7510-4026-92c1-3c18e87beeed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8ee430f6-9f66-4de0-b50f-46cf853f96ec}, !- Energy Input Ratio Function of Temperature Curve Name
  {f80acd76-86ea-4a35-bb2e-45883b83c413}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6eb2cb20-ca71-438f-b55c-7830fc0c228c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b7b2368e-a2fd-427c-807f-1443731ffbbd}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8fa2f990-eaac-4e74-9c54-214f5ca3217d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8fa2f990-eaac-4e74-9c54-214f5ca3217d}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {48b60ffe-f72a-4eee-ac6e-73b89fe3b324}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {b7b2368e-a2fd-427c-807f-1443731ffbbd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e59848e-be20-4a3c-abe7-767b285ebd32}, !- Mixed Air Node Name
  {45adfb6c-5537-4d5f-9774-8169eb97f3f8}, !- Outdoor Air Stream Node Name
  {4d621d5e-aa5b-4075-80e7-ea2a97f3c916}, !- Relief Air Stream Node Name
  {0a2edba0-ec18-4ab1-a729-7ec8c0918afa}; !- Return Air Stream Node Name

OS:Node,
  {b07511e6-7e08-4719-9c52-0118a6f3bd2f}, !- Handle
  Node 436,                               !- Name
  ,                                       !- Inlet Port
  {45adfb6c-5537-4d5f-9774-8169eb97f3f8}; !- Outlet Port

OS:Connection,
  {45adfb6c-5537-4d5f-9774-8169eb97f3f8}, !- Handle
  {741c7fd7-c485-4342-b599-074f7c9d15cf}, !- Name
  {b07511e6-7e08-4719-9c52-0118a6f3bd2f}, !- Source Object
  3,                                      !- Outlet Port
  {48b60ffe-f72a-4eee-ac6e-73b89fe3b324}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c39b8583-787b-4541-bfee-97bbdc8112fb}, !- Handle
  Node 437,                               !- Name
  {4d621d5e-aa5b-4075-80e7-ea2a97f3c916}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d621d5e-aa5b-4075-80e7-ea2a97f3c916}, !- Handle
  {7e06c6f2-f2cf-40e6-a4cc-fa2144c68663}, !- Name
  {48b60ffe-f72a-4eee-ac6e-73b89fe3b324}, !- Source Object
  7,                                      !- Outlet Port
  {c39b8583-787b-4541-bfee-97bbdc8112fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533dfb56-7830-499b-b036-b38ff4aa1449}, !- Handle
  {6bb2adb3-c615-4410-895d-4acce73f2973}, !- Name
  {2f789fe6-6c62-4c55-85b7-51facce9b65b}, !- Source Object
  9,                                      !- Outlet Port
  {2fe33199-748e-4399-968d-64a2c9307c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14db68f2-b3f7-44c1-b06e-04eda0517c04}, !- Handle
  Node 438,                               !- Name
  {1a1ff195-0629-45e6-86c7-0be5c2f6a9ef}, !- Inlet Port
  {ba273807-2041-442a-b71d-9e1249f87899}; !- Outlet Port

OS:Connection,
  {1a1ff195-0629-45e6-86c7-0be5c2f6a9ef}, !- Handle
  {774acb04-dcb7-475a-84a2-f1a47ab9d5ac}, !- Name
  {1a2fafa7-f852-40ed-aa64-8ede408d2731}, !- Source Object
  6,                                      !- Outlet Port
  {14db68f2-b3f7-44c1-b06e-04eda0517c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba273807-2041-442a-b71d-9e1249f87899}, !- Handle
  {531b91e8-1bad-4b46-b1c0-562999302c5a}, !- Name
  {14db68f2-b3f7-44c1-b06e-04eda0517c04}, !- Source Object
  3,                                      !- Outlet Port
  {2f789fe6-6c62-4c55-85b7-51facce9b65b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {feb765c9-bca5-48d6-abe7-eaf0ed659004}, !- Handle
  Node 439,                               !- Name
  {ace98b99-8f48-435c-b784-4b3f45cd1956}, !- Inlet Port
  {6a869dde-0945-4b71-9379-01400c10a0e8}; !- Outlet Port

OS:Connection,
  {ace98b99-8f48-435c-b784-4b3f45cd1956}, !- Handle
  {4b3cf609-03de-4ba7-a929-5b32433c0880}, !- Name
  {048f27b6-5766-45a4-aacc-33e4b56ccbc2}, !- Source Object
  9,                                      !- Outlet Port
  {feb765c9-bca5-48d6-abe7-eaf0ed659004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a869dde-0945-4b71-9379-01400c10a0e8}, !- Handle
  {a0545781-14e2-445e-b66b-fab36908ffa9}, !- Name
  {feb765c9-bca5-48d6-abe7-eaf0ed659004}, !- Source Object
  3,                                      !- Outlet Port
  {1a2fafa7-f852-40ed-aa64-8ede408d2731}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e0e4560e-b42c-4a41-9d42-b83a0e43da3e}, !- Handle
  Node 440,                               !- Name
  {3e59848e-be20-4a3c-abe7-767b285ebd32}, !- Inlet Port
  {5536c1e7-c087-4d95-b5b2-38e21f3302be}; !- Outlet Port

OS:Connection,
  {0a2edba0-ec18-4ab1-a729-7ec8c0918afa}, !- Handle
  {543f8027-6f07-4766-ab94-94ea446cacab}, !- Name
  {5bee9e0a-134d-4f55-acac-44ce7e8fbf3e}, !- Source Object
  3,                                      !- Outlet Port
  {48b60ffe-f72a-4eee-ac6e-73b89fe3b324}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e59848e-be20-4a3c-abe7-767b285ebd32}, !- Handle
  {478f86b2-6899-408e-aaa7-f8e102fef049}, !- Name
  {48b60ffe-f72a-4eee-ac6e-73b89fe3b324}, !- Source Object
  5,                                      !- Outlet Port
  {e0e4560e-b42c-4a41-9d42-b83a0e43da3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5536c1e7-c087-4d95-b5b2-38e21f3302be}, !- Handle
  {0775e88f-2929-4acf-9db6-90ad4481dcf6}, !- Name
  {e0e4560e-b42c-4a41-9d42-b83a0e43da3e}, !- Source Object
  3,                                      !- Outlet Port
  {048f27b6-5766-45a4-aacc-33e4b56ccbc2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3e6109d8-9eca-44f9-9f3e-7ed921bed2d6}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8d99cd30-62a0-4736-a118-36e67264404f}, !- Control Zone Name
  {2fe33199-748e-4399-968d-64a2c9307c2c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5af1a787-121d-4abb-8359-066ce05aafdb}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {29cc0aac-408e-4ac9-94c4-d56e5e82ca47}, !- Inlet Air Node Name
  {da9eabed-775e-4f89-8e14-5887124e05b3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e3ac137-5b77-4e7c-bd59-00288633a007}, !- Handle
  Node 441,                               !- Name
  {c3512215-4f10-453e-8ec3-3406dd0a050d}, !- Inlet Port
  {e97bfe87-ca80-48ac-a790-3be0f79f9cba}; !- Outlet Port

OS:Connection,
  {d2ae7393-ab5c-4226-a699-79f2942aef06}, !- Handle
  {b60cbd8c-7ccb-4697-a798-36ba96942b7a}, !- Name
  {d58da3c5-9049-4b34-bd41-0d8043db7ed8}, !- Source Object
  3,                                      !- Outlet Port
  {faf0a322-4e89-41ed-bb7e-2be3a5690e49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3512215-4f10-453e-8ec3-3406dd0a050d}, !- Handle
  {c20d993b-4eaa-484e-b4ae-a128c139f233}, !- Name
  {8d99cd30-62a0-4736-a118-36e67264404f}, !- Source Object
  12,                                     !- Outlet Port
  {5e3ac137-5b77-4e7c-bd59-00288633a007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97bfe87-ca80-48ac-a790-3be0f79f9cba}, !- Handle
  {fd072140-f28c-4de9-9089-0b04a74e46eb}, !- Name
  {5e3ac137-5b77-4e7c-bd59-00288633a007}, !- Source Object
  3,                                      !- Outlet Port
  {0a209d1b-6c73-4af1-b384-936730c793da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29cc0aac-408e-4ac9-94c4-d56e5e82ca47}, !- Handle
  {9b631983-8836-44fa-91ef-5e7619945096}, !- Name
  {1f1895aa-3ef2-4819-820a-5cee7662a0ea}, !- Source Object
  3,                                      !- Outlet Port
  {5af1a787-121d-4abb-8359-066ce05aafdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da9eabed-775e-4f89-8e14-5887124e05b3}, !- Handle
  {82f58c92-7841-4d98-b4fc-3b190ee9c738}, !- Name
  {5af1a787-121d-4abb-8359-066ce05aafdb}, !- Source Object
  4,                                      !- Outlet Port
  {d58da3c5-9049-4b34-bd41-0d8043db7ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5070b3b7-ddb9-41e4-9e73-d44021c6edd3}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {980e35fe-190b-4a75-a947-2bef3d8698cb}, !- Water Inlet Node Name
  {7b040eea-094a-4a71-a226-ac3a4ce02197}; !- Water Outlet Node Name

OS:Node,
  {83a6eb3e-7639-4f9c-be33-41bc8aa3c2cc}, !- Handle
  Node 442,                               !- Name
  {76a0c7ac-1442-4d23-9649-acb27efedfc9}, !- Inlet Port
  {980e35fe-190b-4a75-a947-2bef3d8698cb}; !- Outlet Port

OS:Connection,
  {76a0c7ac-1442-4d23-9649-acb27efedfc9}, !- Handle
  {94966f53-1db5-42d8-bc1b-92059e308ffa}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  49,                                     !- Outlet Port
  {83a6eb3e-7639-4f9c-be33-41bc8aa3c2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {019590d3-77a1-4e7c-becd-9bdd56f4b5cc}, !- Handle
  Node 443,                               !- Name
  {7b040eea-094a-4a71-a226-ac3a4ce02197}, !- Inlet Port
  {6e72b7c2-dc18-46be-9fe8-db8211a66a3c}; !- Outlet Port

OS:Connection,
  {980e35fe-190b-4a75-a947-2bef3d8698cb}, !- Handle
  {59dc38eb-1efa-4e6c-a497-b9870cd31409}, !- Name
  {83a6eb3e-7639-4f9c-be33-41bc8aa3c2cc}, !- Source Object
  3,                                      !- Outlet Port
  {5070b3b7-ddb9-41e4-9e73-d44021c6edd3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7b040eea-094a-4a71-a226-ac3a4ce02197}, !- Handle
  {8b8f4438-22ec-4f84-adaa-6a7f86a26ea5}, !- Name
  {5070b3b7-ddb9-41e4-9e73-d44021c6edd3}, !- Source Object
  10,                                     !- Outlet Port
  {019590d3-77a1-4e7c-becd-9bdd56f4b5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e72b7c2-dc18-46be-9fe8-db8211a66a3c}, !- Handle
  {d2b1212a-699d-4b8b-9f35-199f8577360b}, !- Name
  {019590d3-77a1-4e7c-becd-9bdd56f4b5cc}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e213ace1-ccf0-4600-a0a3-cfa0c0c80945}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {5070b3b7-ddb9-41e4-9e73-d44021c6edd3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0cb10db9-e859-4164-9724-5a2ddc60b842}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {ac91777d-d99f-4aa4-9c51-e68c8efccd88}, !- Inlet Air Node Name
  {acdce076-a37c-44da-9f4b-511827a51388}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d2395d3-f5d6-4ed4-8dc6-ba80c948d6e3}, !- Handle
  Node 444,                               !- Name
  {acdce076-a37c-44da-9f4b-511827a51388}, !- Inlet Port
  {81a85a1f-5421-4ac5-afae-521bfd882c70}; !- Outlet Port

OS:Node,
  {d361cac1-7a19-42cb-b76a-aee98513ee96}, !- Handle
  Node 445,                               !- Name
  {7b1c5530-f97f-4f95-a5f5-68d74adf3a72}, !- Inlet Port
  {4fbbaac0-0abb-4a93-848b-6672b800d9ea}; !- Outlet Port

OS:Connection,
  {81a85a1f-5421-4ac5-afae-521bfd882c70}, !- Handle
  {c92cf2a4-9bdb-4f8c-bb04-d314db77c09a}, !- Name
  {0d2395d3-f5d6-4ed4-8dc6-ba80c948d6e3}, !- Source Object
  3,                                      !- Outlet Port
  {a5c17fb5-18a4-4781-a07a-43b6ee73f2b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b1c5530-f97f-4f95-a5f5-68d74adf3a72}, !- Handle
  {04ae35fb-2c04-4853-ba91-1525f769d417}, !- Name
  {0d6e1222-8ff3-42db-849b-b6426765e8bd}, !- Source Object
  12,                                     !- Outlet Port
  {d361cac1-7a19-42cb-b76a-aee98513ee96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fbbaac0-0abb-4a93-848b-6672b800d9ea}, !- Handle
  {e5f7468f-f13c-47a7-8c2e-5c08987d0db3}, !- Name
  {d361cac1-7a19-42cb-b76a-aee98513ee96}, !- Source Object
  3,                                      !- Outlet Port
  {0a209d1b-6c73-4af1-b384-936730c793da}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ac91777d-d99f-4aa4-9c51-e68c8efccd88}, !- Handle
  {dc4fa3f0-f21c-4132-afee-ba27af4e3a17}, !- Name
  {1f1895aa-3ef2-4819-820a-5cee7662a0ea}, !- Source Object
  4,                                      !- Outlet Port
  {0cb10db9-e859-4164-9724-5a2ddc60b842}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acdce076-a37c-44da-9f4b-511827a51388}, !- Handle
  {8f0c9337-2705-4f82-b025-b2244df25e21}, !- Name
  {0cb10db9-e859-4164-9724-5a2ddc60b842}, !- Source Object
  4,                                      !- Outlet Port
  {0d2395d3-f5d6-4ed4-8dc6-ba80c948d6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f453f15-58d3-4c1f-88b5-8e73dd7ca357}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {de410b03-3f99-4943-8421-85fef409972b}, !- Water Inlet Node Name
  {d69d0381-4a1c-4daf-95e4-e369c52623cb}; !- Water Outlet Node Name

OS:Node,
  {8741dede-9f52-4425-b736-adf679521708}, !- Handle
  Node 446,                               !- Name
  {a87778e9-1ed3-4f5b-966f-cae3acfafb54}, !- Inlet Port
  {de410b03-3f99-4943-8421-85fef409972b}; !- Outlet Port

OS:Connection,
  {a87778e9-1ed3-4f5b-966f-cae3acfafb54}, !- Handle
  {88876ae7-e267-438e-b517-619e4fb38976}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  50,                                     !- Outlet Port
  {8741dede-9f52-4425-b736-adf679521708}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6874b394-8ed7-4acb-badc-9fcba6a686d7}, !- Handle
  Node 447,                               !- Name
  {d69d0381-4a1c-4daf-95e4-e369c52623cb}, !- Inlet Port
  {4816270d-6f6b-4d4f-ace7-1b0bce8cb098}; !- Outlet Port

OS:Connection,
  {de410b03-3f99-4943-8421-85fef409972b}, !- Handle
  {f7f92903-229a-48e3-a79d-5a1ec48e0ab4}, !- Name
  {8741dede-9f52-4425-b736-adf679521708}, !- Source Object
  3,                                      !- Outlet Port
  {8f453f15-58d3-4c1f-88b5-8e73dd7ca357}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d69d0381-4a1c-4daf-95e4-e369c52623cb}, !- Handle
  {4b277657-d485-4d17-bf5a-40a946a0a05b}, !- Name
  {8f453f15-58d3-4c1f-88b5-8e73dd7ca357}, !- Source Object
  10,                                     !- Outlet Port
  {6874b394-8ed7-4acb-badc-9fcba6a686d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4816270d-6f6b-4d4f-ace7-1b0bce8cb098}, !- Handle
  {8a2908e7-c8ed-4a38-994a-a42d259fae35}, !- Name
  {6874b394-8ed7-4acb-badc-9fcba6a686d7}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2c41c81b-3933-4acb-bb8c-a2467c7bb90e}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {8f453f15-58d3-4c1f-88b5-8e73dd7ca357}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b04b79d9-a9c0-4db2-a019-c019142022c7}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {3bddffb7-4d70-4afa-9515-1f059e418c37}, !- Inlet Air Node Name
  {3177e6b4-5904-41ed-9049-623a7e466e89}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {13e48623-21df-4b7d-a3d5-7314f0bb75c4}, !- Handle
  Node 448,                               !- Name
  {3177e6b4-5904-41ed-9049-623a7e466e89}, !- Inlet Port
  {762208c2-fb64-4496-8091-b42d9cdff98c}; !- Outlet Port

OS:Node,
  {39271375-ab1b-4df3-9f31-c471567e3f3a}, !- Handle
  Node 449,                               !- Name
  {444b0dc3-9485-42e1-a9d0-a65c5e71cee6}, !- Inlet Port
  {67fdfd85-b0ce-4580-824e-1875848ad2a5}; !- Outlet Port

OS:Connection,
  {762208c2-fb64-4496-8091-b42d9cdff98c}, !- Handle
  {0ccd2ba3-c448-4dd6-8afd-5fecab96ffe8}, !- Name
  {13e48623-21df-4b7d-a3d5-7314f0bb75c4}, !- Source Object
  3,                                      !- Outlet Port
  {7b7ef726-495c-4b31-9627-a3e90a038d5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {444b0dc3-9485-42e1-a9d0-a65c5e71cee6}, !- Handle
  {8cfc60d1-8ba0-4dc9-b134-353a16efeedf}, !- Name
  {1eeb79d0-3596-454e-b0db-7709bc1542dc}, !- Source Object
  12,                                     !- Outlet Port
  {39271375-ab1b-4df3-9f31-c471567e3f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fdfd85-b0ce-4580-824e-1875848ad2a5}, !- Handle
  {d6af5a1d-3a2c-4a2e-9e8b-01595ca8cbc2}, !- Name
  {39271375-ab1b-4df3-9f31-c471567e3f3a}, !- Source Object
  3,                                      !- Outlet Port
  {0a209d1b-6c73-4af1-b384-936730c793da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3bddffb7-4d70-4afa-9515-1f059e418c37}, !- Handle
  {af08df72-fead-4eb0-ac82-271ab05aebc0}, !- Name
  {1f1895aa-3ef2-4819-820a-5cee7662a0ea}, !- Source Object
  5,                                      !- Outlet Port
  {b04b79d9-a9c0-4db2-a019-c019142022c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3177e6b4-5904-41ed-9049-623a7e466e89}, !- Handle
  {c628ac89-010b-48aa-a7d3-e87b286b495b}, !- Name
  {b04b79d9-a9c0-4db2-a019-c019142022c7}, !- Source Object
  4,                                      !- Outlet Port
  {13e48623-21df-4b7d-a3d5-7314f0bb75c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8896d84a-5e25-4ed6-b11c-486d94e9d4fe}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ef3e9ca-5168-41d7-87cb-7a249ec1e0da}, !- Water Inlet Node Name
  {f8effa31-9138-45f6-bb56-377317cc81ce}; !- Water Outlet Node Name

OS:Node,
  {bf702a15-8901-4015-ad17-19e47cc00c27}, !- Handle
  Node 450,                               !- Name
  {ade6b0c2-f915-46ac-aae3-f4736fb179ea}, !- Inlet Port
  {4ef3e9ca-5168-41d7-87cb-7a249ec1e0da}; !- Outlet Port

OS:Connection,
  {ade6b0c2-f915-46ac-aae3-f4736fb179ea}, !- Handle
  {2e348400-8da8-4fb8-8d3c-4be540e85641}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  51,                                     !- Outlet Port
  {bf702a15-8901-4015-ad17-19e47cc00c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e72b689-1ba2-400c-862f-44acd6b8fb22}, !- Handle
  Node 451,                               !- Name
  {f8effa31-9138-45f6-bb56-377317cc81ce}, !- Inlet Port
  {9a673fb9-dc2d-4cac-9eb0-c3e8e4ccca27}; !- Outlet Port

OS:Connection,
  {4ef3e9ca-5168-41d7-87cb-7a249ec1e0da}, !- Handle
  {a9985ea8-8204-4d5b-97ae-077c899c59f1}, !- Name
  {bf702a15-8901-4015-ad17-19e47cc00c27}, !- Source Object
  3,                                      !- Outlet Port
  {8896d84a-5e25-4ed6-b11c-486d94e9d4fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f8effa31-9138-45f6-bb56-377317cc81ce}, !- Handle
  {8fdac36c-7fa4-4ac6-a7e1-00ea325d7d80}, !- Name
  {8896d84a-5e25-4ed6-b11c-486d94e9d4fe}, !- Source Object
  10,                                     !- Outlet Port
  {1e72b689-1ba2-400c-862f-44acd6b8fb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a673fb9-dc2d-4cac-9eb0-c3e8e4ccca27}, !- Handle
  {65944dda-752e-4ec4-8d8c-7d1d134727a1}, !- Name
  {1e72b689-1ba2-400c-862f-44acd6b8fb22}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {29305745-c318-4663-89d0-263d3eb8390c}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {8896d84a-5e25-4ed6-b11c-486d94e9d4fe}; !- Heating Coil Name

OS:AirLoopHVAC,
  {61f1d599-e1f4-4314-9351-cf27a8d1e56c}, !- Handle
  Sys_3_PSZ All-ZN:BT=Space Function:ST=Conf./meet./multi-purpose:FL=Building Story 1:, !- Name
  ,                                       !- Controller List Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  {5a4d3058-5825-4e6c-b350-15cb27ac084b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {086bba12-63ed-47f4-b160-bfc580fb0e2e}, !- Supply Side Inlet Node Name
  {1bd5f71b-6ce6-40a4-8004-0f66aab767ec}, !- Demand Side Outlet Node Name
  {38b1528c-e884-4f6b-81c2-4226cde8226b}, !- Demand Side Inlet Node A
  {5d2852c5-83e6-41e8-9497-6a9daaef464b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {08406027-16e9-4898-b3e9-4ba7fe2a32c2}, !- Demand Mixer Name
  {d51fee81-23db-46cc-bd50-59fdea3c02f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f28f0789-80cf-44f4-8b97-dd7d3daeb718}, !- Handle
  Node 452,                               !- Name
  {086bba12-63ed-47f4-b160-bfc580fb0e2e}, !- Inlet Port
  {611b6be9-7fa3-458d-af58-7ea057191254}; !- Outlet Port

OS:Node,
  {c4564f3e-9d33-4f91-985d-841f3335df48}, !- Handle
  Node 453,                               !- Name
  {4f111568-e625-4562-bdfe-f3f2a49fa725}, !- Inlet Port
  {5d2852c5-83e6-41e8-9497-6a9daaef464b}; !- Outlet Port

OS:Connection,
  {086bba12-63ed-47f4-b160-bfc580fb0e2e}, !- Handle
  {2f1dc6d8-070e-4a29-9d83-cedcade5c658}, !- Name
  {61f1d599-e1f4-4314-9351-cf27a8d1e56c}, !- Source Object
  8,                                      !- Outlet Port
  {f28f0789-80cf-44f4-8b97-dd7d3daeb718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2852c5-83e6-41e8-9497-6a9daaef464b}, !- Handle
  {48651862-4584-488d-bb18-a1a421f50ad0}, !- Name
  {c4564f3e-9d33-4f91-985d-841f3335df48}, !- Source Object
  3,                                      !- Outlet Port
  {61f1d599-e1f4-4314-9351-cf27a8d1e56c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9bd8143e-73a0-463f-b0a1-d92c5563b797}, !- Handle
  Node 454,                               !- Name
  {38b1528c-e884-4f6b-81c2-4226cde8226b}, !- Inlet Port
  {139c4957-ecc1-434a-af3e-7d157585cba9}; !- Outlet Port

OS:Node,
  {0dc41b43-d250-408e-a262-25e803dd8ca2}, !- Handle
  Node 455,                               !- Name
  {81746338-4382-4eb3-b0e7-8ec7bb1a3936}, !- Inlet Port
  {1bd5f71b-6ce6-40a4-8004-0f66aab767ec}; !- Outlet Port

OS:Node,
  {40f6ae5c-03d5-4aeb-afbb-bfd0be5681ce}, !- Handle
  Node 456,                               !- Name
  {e320bf9c-7600-4b06-9121-f4cc17ac8992}, !- Inlet Port
  {eba4c73f-b113-4be6-99db-a03489f2c8d5}; !- Outlet Port

OS:Connection,
  {38b1528c-e884-4f6b-81c2-4226cde8226b}, !- Handle
  {b9fdf4e4-e131-4e0d-85c0-482c839b3de8}, !- Name
  {61f1d599-e1f4-4314-9351-cf27a8d1e56c}, !- Source Object
  10,                                     !- Outlet Port
  {9bd8143e-73a0-463f-b0a1-d92c5563b797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd5f71b-6ce6-40a4-8004-0f66aab767ec}, !- Handle
  {c2988f00-7384-4d7d-9159-27ca8462804b}, !- Name
  {0dc41b43-d250-408e-a262-25e803dd8ca2}, !- Source Object
  3,                                      !- Outlet Port
  {61f1d599-e1f4-4314-9351-cf27a8d1e56c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d51fee81-23db-46cc-bd50-59fdea3c02f8}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {139c4957-ecc1-434a-af3e-7d157585cba9}, !- Inlet Node Name
  {db96e275-8489-4531-a700-3ef3e771910c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {08406027-16e9-4898-b3e9-4ba7fe2a32c2}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {81746338-4382-4eb3-b0e7-8ec7bb1a3936}, !- Outlet Node Name
  {dbd1848b-cda4-46d8-a96c-05872c16b163}; !- Inlet Node Name 1

OS:Connection,
  {139c4957-ecc1-434a-af3e-7d157585cba9}, !- Handle
  {7f48647b-db95-4d4a-9443-0138b1227f24}, !- Name
  {9bd8143e-73a0-463f-b0a1-d92c5563b797}, !- Source Object
  3,                                      !- Outlet Port
  {d51fee81-23db-46cc-bd50-59fdea3c02f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81746338-4382-4eb3-b0e7-8ec7bb1a3936}, !- Handle
  {9e91db83-3d10-40cc-8f9b-2dcbb044235a}, !- Name
  {08406027-16e9-4898-b3e9-4ba7fe2a32c2}, !- Source Object
  2,                                      !- Outlet Port
  {0dc41b43-d250-408e-a262-25e803dd8ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c94f8960-167c-47c8-8458-494a4b5a753b}, !- Handle
  {61f1d599-e1f4-4314-9351-cf27a8d1e56c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5a4d3058-5825-4e6c-b350-15cb27ac084b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24; !- Name

OS:Fan:ConstantVolume,
  {9240332e-05ef-4b77-bfbf-cb14668e69a7}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8d04942d-bb42-47c5-8833-43ed6f1ca842}, !- Air Inlet Node Name
  {4f111568-e625-4562-bdfe-f3f2a49fa725}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6d5c2487-da92-4172-9ef0-883fe5a60e3b}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0b038093-c4c1-4083-a415-42623ac2ecab}, !- Air Inlet Node Name
  {3fbb5bb1-4620-4093-8dba-7aece722e37c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fa511693-e6f5-4aee-8dda-81657d9750e0}, !- Handle
  Coil Cooling DX Single Speed 48,        !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7f30f495-5e4e-406f-8033-001dcd8fce33}, !- Air Inlet Node Name
  {79943d30-4f5e-4c64-8fca-d8b72fb1fc48}, !- Air Outlet Node Name
  {05e106a3-2266-46e1-9e37-7359464a3584}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f4a6d82e-f1c0-43f5-a43f-36b511eeae4d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27f4722e-dd27-4154-a6f9-5a8caf761369}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a500404-ff97-4e3e-a656-84a9ec7ae3b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7e213064-f693-4149-8581-c09db8b02a24}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {05e106a3-2266-46e1-9e37-7359464a3584}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4a6d82e-f1c0-43f5-a43f-36b511eeae4d}, !- Handle
  Curve Quadratic 95,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {27f4722e-dd27-4154-a6f9-5a8caf761369}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a500404-ff97-4e3e-a656-84a9ec7ae3b2}, !- Handle
  Curve Quadratic 96,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7e213064-f693-4149-8581-c09db8b02a24}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {380dfce8-2401-4ca0-b8f2-bce375452e5b}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {abaf2aee-ce3e-4d53-93c0-9c55c766e563}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {abaf2aee-ce3e-4d53-93c0-9c55c766e563}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40374b15-117e-4146-869a-02de2f8e3f8b}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {380dfce8-2401-4ca0-b8f2-bce375452e5b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3bbebf17-e161-423b-9a81-6e8bf2fe5982}, !- Mixed Air Node Name
  {bcbf6bce-3585-4918-adb3-3962916070a5}, !- Outdoor Air Stream Node Name
  {90196fca-0bc8-4637-86af-9dfb2c2f391f}, !- Relief Air Stream Node Name
  {611b6be9-7fa3-458d-af58-7ea057191254}; !- Return Air Stream Node Name

OS:Node,
  {0a95acfa-10c1-4cce-8120-dbe71ac5b2ae}, !- Handle
  Node 457,                               !- Name
  ,                                       !- Inlet Port
  {bcbf6bce-3585-4918-adb3-3962916070a5}; !- Outlet Port

OS:Connection,
  {bcbf6bce-3585-4918-adb3-3962916070a5}, !- Handle
  {0fd48064-aa94-4789-83e0-898510421b79}, !- Name
  {0a95acfa-10c1-4cce-8120-dbe71ac5b2ae}, !- Source Object
  3,                                      !- Outlet Port
  {40374b15-117e-4146-869a-02de2f8e3f8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05798e5c-1ead-4247-9496-6a0d30b12186}, !- Handle
  Node 458,                               !- Name
  {90196fca-0bc8-4637-86af-9dfb2c2f391f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90196fca-0bc8-4637-86af-9dfb2c2f391f}, !- Handle
  {ea5c6ad6-5d47-490b-8bb3-d1b8c1fd2299}, !- Name
  {40374b15-117e-4146-869a-02de2f8e3f8b}, !- Source Object
  7,                                      !- Outlet Port
  {05798e5c-1ead-4247-9496-6a0d30b12186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f111568-e625-4562-bdfe-f3f2a49fa725}, !- Handle
  {a14d2e56-5fe7-4546-9cf2-7ad394254080}, !- Name
  {9240332e-05ef-4b77-bfbf-cb14668e69a7}, !- Source Object
  9,                                      !- Outlet Port
  {c4564f3e-9d33-4f91-985d-841f3335df48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6b9b8ae-4ee3-476f-a96b-ca6c9df42288}, !- Handle
  Node 459,                               !- Name
  {3fbb5bb1-4620-4093-8dba-7aece722e37c}, !- Inlet Port
  {8d04942d-bb42-47c5-8833-43ed6f1ca842}; !- Outlet Port

OS:Connection,
  {3fbb5bb1-4620-4093-8dba-7aece722e37c}, !- Handle
  {92818cb9-d29e-4097-8547-f4b38203028e}, !- Name
  {6d5c2487-da92-4172-9ef0-883fe5a60e3b}, !- Source Object
  6,                                      !- Outlet Port
  {c6b9b8ae-4ee3-476f-a96b-ca6c9df42288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d04942d-bb42-47c5-8833-43ed6f1ca842}, !- Handle
  {f7ea69f4-388b-4555-a576-eb81501361dd}, !- Name
  {c6b9b8ae-4ee3-476f-a96b-ca6c9df42288}, !- Source Object
  3,                                      !- Outlet Port
  {9240332e-05ef-4b77-bfbf-cb14668e69a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {04498fbc-9567-474e-8304-2de8f4523b55}, !- Handle
  Node 460,                               !- Name
  {79943d30-4f5e-4c64-8fca-d8b72fb1fc48}, !- Inlet Port
  {0b038093-c4c1-4083-a415-42623ac2ecab}; !- Outlet Port

OS:Connection,
  {79943d30-4f5e-4c64-8fca-d8b72fb1fc48}, !- Handle
  {6d4b86c7-dfd5-4a30-a4da-610627e86043}, !- Name
  {fa511693-e6f5-4aee-8dda-81657d9750e0}, !- Source Object
  9,                                      !- Outlet Port
  {04498fbc-9567-474e-8304-2de8f4523b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b038093-c4c1-4083-a415-42623ac2ecab}, !- Handle
  {edfb29f2-0a18-484b-b72b-99444319352b}, !- Name
  {04498fbc-9567-474e-8304-2de8f4523b55}, !- Source Object
  3,                                      !- Outlet Port
  {6d5c2487-da92-4172-9ef0-883fe5a60e3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {42ee0ced-1830-446c-a7eb-cee56f7106a9}, !- Handle
  Node 461,                               !- Name
  {3bbebf17-e161-423b-9a81-6e8bf2fe5982}, !- Inlet Port
  {7f30f495-5e4e-406f-8033-001dcd8fce33}; !- Outlet Port

OS:Connection,
  {611b6be9-7fa3-458d-af58-7ea057191254}, !- Handle
  {e80d397d-5bf8-4d28-8a0d-1b04bb01b150}, !- Name
  {f28f0789-80cf-44f4-8b97-dd7d3daeb718}, !- Source Object
  3,                                      !- Outlet Port
  {40374b15-117e-4146-869a-02de2f8e3f8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3bbebf17-e161-423b-9a81-6e8bf2fe5982}, !- Handle
  {39bda39f-03ef-4173-a504-e481e574a4af}, !- Name
  {40374b15-117e-4146-869a-02de2f8e3f8b}, !- Source Object
  5,                                      !- Outlet Port
  {42ee0ced-1830-446c-a7eb-cee56f7106a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f30f495-5e4e-406f-8033-001dcd8fce33}, !- Handle
  {f997f435-e96a-44ae-b135-54593e250477}, !- Name
  {42ee0ced-1830-446c-a7eb-cee56f7106a9}, !- Source Object
  3,                                      !- Outlet Port
  {fa511693-e6f5-4aee-8dda-81657d9750e0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {819bc756-7264-4b17-a367-08b413b25640}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a90392df-4105-48f5-8feb-e9e960fc6a76}, !- Control Zone Name
  {c4564f3e-9d33-4f91-985d-841f3335df48}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cc6d3ce5-d410-4870-a52c-ac1bf62389fa}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {db96e275-8489-4531-a700-3ef3e771910c}, !- Inlet Air Node Name
  {e320bf9c-7600-4b06-9121-f4cc17ac8992}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c225b8f-dbda-4f0d-b061-6daceb3161e1}, !- Handle
  Node 462,                               !- Name
  {22b36d5d-54a0-4358-ad27-adc7447a1fd1}, !- Inlet Port
  {dbd1848b-cda4-46d8-a96c-05872c16b163}; !- Outlet Port

OS:Connection,
  {eba4c73f-b113-4be6-99db-a03489f2c8d5}, !- Handle
  {7ae14a31-5674-4247-995d-acfa432473e4}, !- Name
  {40f6ae5c-03d5-4aeb-afbb-bfd0be5681ce}, !- Source Object
  3,                                      !- Outlet Port
  {24924212-c67f-426e-90fb-bf2eeca8b1f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22b36d5d-54a0-4358-ad27-adc7447a1fd1}, !- Handle
  {9de2bc23-9714-4d73-9b28-77c0a2d55774}, !- Name
  {a90392df-4105-48f5-8feb-e9e960fc6a76}, !- Source Object
  12,                                     !- Outlet Port
  {4c225b8f-dbda-4f0d-b061-6daceb3161e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd1848b-cda4-46d8-a96c-05872c16b163}, !- Handle
  {d6a2b413-0570-48b7-8e9b-8c9cd3d66a6d}, !- Name
  {4c225b8f-dbda-4f0d-b061-6daceb3161e1}, !- Source Object
  3,                                      !- Outlet Port
  {08406027-16e9-4898-b3e9-4ba7fe2a32c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db96e275-8489-4531-a700-3ef3e771910c}, !- Handle
  {363630b0-5343-456c-8b5a-7b0426b6c065}, !- Name
  {d51fee81-23db-46cc-bd50-59fdea3c02f8}, !- Source Object
  3,                                      !- Outlet Port
  {cc6d3ce5-d410-4870-a52c-ac1bf62389fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e320bf9c-7600-4b06-9121-f4cc17ac8992}, !- Handle
  {6058e3fe-a168-465a-aed5-970b5118121a}, !- Name
  {cc6d3ce5-d410-4870-a52c-ac1bf62389fa}, !- Source Object
  4,                                      !- Outlet Port
  {40f6ae5c-03d5-4aeb-afbb-bfd0be5681ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dd625589-9ad0-4e23-9cc1-750b307230f4}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {51d3b42b-3b2d-444f-a188-154abdbb4c2d}, !- Water Inlet Node Name
  {cf81b894-a124-460c-86c4-ce07eb41860a}; !- Water Outlet Node Name

OS:Node,
  {b79a24ca-a403-40af-98b6-cee06f9674e6}, !- Handle
  Node 463,                               !- Name
  {d72bed0b-09cb-4bd5-9b1f-5155edff41ac}, !- Inlet Port
  {51d3b42b-3b2d-444f-a188-154abdbb4c2d}; !- Outlet Port

OS:Connection,
  {d72bed0b-09cb-4bd5-9b1f-5155edff41ac}, !- Handle
  {883faef7-a06f-4fcd-9d59-449cb3c90a3f}, !- Name
  {4aeb65d2-324f-43f7-a950-2519221a9654}, !- Source Object
  52,                                     !- Outlet Port
  {b79a24ca-a403-40af-98b6-cee06f9674e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42303f06-d4d4-41c2-9bf3-bc242d9df007}, !- Handle
  Node 464,                               !- Name
  {cf81b894-a124-460c-86c4-ce07eb41860a}, !- Inlet Port
  {b44ab3ec-ea3a-40e3-bcf2-0a3f1cb9f836}; !- Outlet Port

OS:Connection,
  {51d3b42b-3b2d-444f-a188-154abdbb4c2d}, !- Handle
  {4a77f577-8bd3-4646-8e54-d1fdd826997d}, !- Name
  {b79a24ca-a403-40af-98b6-cee06f9674e6}, !- Source Object
  3,                                      !- Outlet Port
  {dd625589-9ad0-4e23-9cc1-750b307230f4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf81b894-a124-460c-86c4-ce07eb41860a}, !- Handle
  {92b2f198-48d9-44e2-ba95-cf9aea065a8b}, !- Name
  {dd625589-9ad0-4e23-9cc1-750b307230f4}, !- Source Object
  10,                                     !- Outlet Port
  {42303f06-d4d4-41c2-9bf3-bc242d9df007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44ab3ec-ea3a-40e3-bcf2-0a3f1cb9f836}, !- Handle
  {60c7523c-64d3-4196-98a4-a1648b255c41}, !- Name
  {42303f06-d4d4-41c2-9bf3-bc242d9df007}, !- Source Object
  3,                                      !- Outlet Port
  {87cf525c-0787-45a2-95fe-781f272196dc}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fb7fc049-7307-491a-a00f-e0c07952810b}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {a4c90d70-9245-4398-a081-5840d0e8e32c}, !- Availability Schedule Name
  {dd625589-9ad0-4e23-9cc1-750b307230f4}; !- Heating Coil Name

